# 详细 PWM 隔离修复与待完成验收（2026-10-15）

后续用户已指定由另一对话继续负责；接收分支已完成自己的完整验收。
本文件保留本分支中断时的历史状态，最终交接及版本边界见
[补充修复交接](mmc-pwm-closure-handoff-20261015.md)。

完整模型验收尚未完成。工作树为
`C:/Users/335/.codex/worktrees/mmc-pwm-closure/pscad-mcp`，分支为
`codex/mmc-pwm-closure`，从 `2287d93cedc709946a48809a78d073f2089507ff`
继续；实现冻结于 `8bf57ea5f88b25cb09d0bb4ce548d8d023725b43`。
没有修改主工作目录、原始模型、Master 或其他对话的分支，没有合入、推送或发布。

机器可读状态为 [closure-status.json](D:/PA/p15/closure-status.json)。
该报告是未完成范围的证据索引，不是完整模型 PASS。

## 已完成的修复与证据

| 提交 | 问题与修复 | 验证 |
| --- | --- | --- |
| `903c243` | 单相故障中的接地变压器馈入使故障支路峰值达到 39.82 kA。增加使用两站实测三相电流的 7.5 kA 过流保护，驱动已有实体交流断路器并禁止触发；由显式交流断开命令清除锁存。未改动物理阈值 | 缺失保护接口的回归先失败；修复后通过。独立实机诊断与全部 484 项物理检查 PASS |
| `227efa8` | `validate_model` 曾仅凭输出读取器的 PASS 接受 PWM。改为要求冻结的完整场景、模型、输入和输出证据，并重新读回、计算物理判据与定时边沿 | 原有限数值读取器可误获 accepted 的回归先失败，再通过；完整实机复核仍待套件到达该阶段 |
| `ddf42de` | 交付只复制 PSLX，遗漏其相对路径的 `lib/gf42/intermediate.lib` 等依赖。复制并核验冻结的本地编译输入 | 模拟本地链接器检查真实依赖文件的回归先失败，再通过；尚未获得最终交付编译的完整套件证据 |
| `45dae67`、`8bf57ea` | 使用真实探针名称、单位、实体所有者和信号来源替换占位测量；按实际输出组解析，工程重命名后仍能匹配 | 占位与实际解析不匹配的回归先失败，再通过 |
| `5a3738d` | API 暂时空闲且只有部分 OUT 时，运行器可能过早结束。要求全部声明输出分片到达请求结束时间 | 截断输出回归先失败，再通过 |
| `79dbb62` | 完整运行器冻结提交及代码文件、请求、原始模型、Master 和实际 GFortran 4.2.1 输入，并在交付后调用独立物理复核 | 启动过完整套件；因另一个对话同时运行同一套件，有序终止本对话自有执行会话 |

单相诊断位于 [slg2/report.json](D:/PA/p15/slg2/report.json)，生产提交为
`903c2438903a0da1aad27ccda475b1c25eb07e46`。
[物理检查](D:/PA/p15/slg2-analysis/physical-checks.json)记录 484 项全部通过；
[证据标识](D:/PA/p15/slg2-analysis/evidence-identity.json)绑定模型读回、完整
INF/INFX/OUT 和输入哈希。故障在 2.3 s 施加，实体交流断路器在 2.3032 s
断开，故障支路峰值为 30.2738085 kA。场景原有隔离、闭锁、重合与恢复检查均通过。
该运行自有 PSCAD PID 为 `4444`，所属进程已退出，源输入哈希不变。

## 额定与测量范围

当前明确支持一个经过审计的额定请求：全桥、640 kV 极间直流、1000 MW、
0 MVAr、60 Hz、两侧 230 kV 电网、SCR=5、X/R=10、200 km 架空线、0.5 s
功率反转。其他额定值及工程覆盖值仍以 `MMC_PWM_PARAMETER_UNSUPPORTED`
拒绝，不能据此宣称通用 PWM 参数矩阵已经完成。

[实体映射审计](D:/PA/p15/physical-binding-audit.json)保存请求、源额定值、
准备过程、变压器、电网实体参数、命令和 336 个测量通道的合同。
源工程实际实例为每桥臂 76 个子模块、12 个桥臂；每单元电容 2.8 mF，
桥臂电感 50 mH，单个开关导通电阻 0.005 Ω，总额定储能约 90.543 MJ。
等效桥臂电容电压目标为 640 kV，而单元目标为 640/76 kV。
电网串联参数为 1.05274935 Ω 和 27.9250437 mH；变压器为 1000 MVA、
230/370 kV、0.1 pu 漏抗。源工程的第二站载波参数为 3；准备流程将其修复为 23，
两侧实际载波频率均为 1380 Hz。积分步长 10 μs，输出步长 50 μs。

命令经过实体接线，包括 PI 实际复位端、原有解锁条件与显式闭锁的组合、
交流断路器、四个直流隔离开关、交流故障及极间/极地故障支路，以及有明确
MW/pu 比例和极性的有功/无功命令。没有恢复无依据的默认 OnOff 绑定，
没有用 Dblk 或故障开关选项冒充其他物理动作。

## 实机串行资源与剩余工作

本次完整尝试为 [s1/report.json](D:/PA/p15/s1/report.json)，冻结于
`79dbb6253a6e6097a0d45245f62d86092c5c24e7`。运行过程中确认另一现有对话
`01a13848-3726-7f91-a251-c8ba955b7501` 在 `D:/PA/pwm14/public-v5`
执行同一套件，厂商返回的受管 PSCAD PID 为 `24512`。遵照用户要求的
“实机套件串行运行”，本对话只终止了自己的执行会话。

[中断清理审计](D:/PA/p15/s1-interruption-cleanup.json)确认本任务厂商返回的
PID `18828` 已退出，带本任务独有工作目录标识的运行进程为空，源输入与冻结
代码哈希不变。没有终止或附加另一实例，也没有用全局 PID 差推断进程归属。
原尝试报告保留中断时的状态；独立清理审计没有将其改写为 PASS。

缺少的条件是明确单一负责对话并释放共享 EMTDC 通信资源，以便从一个全新短目录
串行重跑；未证明许可或厂商能力缺失。仍需完成以下全部 13 次新运行并复核：
启动、正向稳态、有功阶跃、无功阶跃、功率反转、反向稳态、交流三相故障、
交流单相接地故障、直流极间故障、直流极地故障、故障后恢复，以及单独的交付
运行和独立 Python/PSCAD 重载。不得从旧报告或其他分支转移任何模型 PASS。

## 离线交付检查

- `79dbb62` 的离线全套为 **4158 passed、55 skipped**，396.93 s；
  [原始日志](D:/PA/p15/offline-79dbb62.log)。
- 最后测量解析修复后的 106 项相关回归全部通过，6.57 s；
  [原始日志](D:/PA/p15/focused-8bf57ea.log)。Ruff 和差异空白检查通过。
- `8bf57ea` 的 wheel 与源码包均构建成功，并在独立安装目录核对了
  0.2.0 版本、112 个工具、9 个 LCC 资产和 8 个 MMC 资产；
  [包核验及哈希](D:/PA/p15/package-verification.json)。

离线检查不代替待完成的电气验收。AVM 已验收成果、其他额定请求、器件应力、
开关谐波、热行为，以及不使用外部隔离的固有直流故障阻断均未获本次认证。
