# Required Native MMC Channels

Generated from finalized historical OUT, INF, INFX, PSCX and compiled-source evidence.
All listed traces have 5201 samples over 0..1.3 s at 0.00025 s. Empty exported units remain empty.
The full source hashes, component definitions, source assignments and metadata records are in signal-manifest.json.

| Role | INF call / selector | Full owner ID | Scalar / source dimension | Exported units | OUT part | Source assignment |
| --- | --- | --- | --- | --- | --- | --- |
| fault_active | 71: MMC_Hb_PWM/Fault mode | 2147388526:0 | 1 / 1 | (empty) | 08 | REAL(FltPulse) |
| fault_active | 143: MMC_Hb_PWM/Fault mode_1 | 2147388526:1 | 1 / 1 | (empty) | 15 | REAL(FltPulse) |
| v_inserted | missing | - | - | - | all / absent | - |
| blocking_state | 29: Main/De-blocking T2 | 233224815:0 | 1 / 1 | (empty) | 03 | REAL(Dblk2P) |
| blocking_state | 30: Main/De-blocking T1 | 1738732526:0 | 1 / 1 | (empty) | 03 | REAL(Dblk1P) |
| i_dc_fault | 33: Main/DC fault current | 798055218:0 | 1 / 1 | (empty) | 04 | RT_8 |
| v_dc | 9: Main/Edc1 | 903064048:0 | 1 / 1 | (empty) | 01 | Edc1 |
| v_dc | 13: Main/Edc2 | 822978758:0 | 1 / 1 | (empty) | 02 | Edc2 |
| v_dc | 25: Main/T2 Vdc to Gnd:1 | 1909672044:0 | 1 / 2 | (empty) | 03 | RT_6(IVD1_1) |
| v_dc | 26: Main/T2 Vdc to Gnd:2 | 1909672044:0 | 1 / 2 | (empty) | 03 | RT_6(IVD1_1) |
| v_dc | 27: Main/T1 Vdc to Gnd:1 | 172238190:0 | 1 / 2 | (empty) | 03 | RT_5(IVD1_1) |
| v_dc | 28: Main/T1 Vdc to Gnd:2 | 172238190:0 | 1 / 2 | (empty) | 03 | RT_5(IVD1_1) |
| i_arm | 80: MMC_Hb_Pole_PWM/Ia Top | 990549554:0 | 1 / 1 | (empty) | 08 | IaTop |
| i_arm | 86: MMC_Hb_Pole_PWM/Ia Btm | 1584816669:0 | 1 / 1 | (empty) | 09 | IaBtm |
| i_arm | 89: MMC_Hb_Pole_PWM/Ia Top_1 | 990549554:1 | 1 / 1 | (empty) | 09 | IaTop |
| i_arm | 95: MMC_Hb_Pole_PWM/Ia Btm_1 | 1584816669:1 | 1 / 1 | (empty) | 10 | IaBtm |
| i_arm | 98: MMC_Hb_Pole_PWM/Ia Top_2 | 990549554:2 | 1 / 1 | (empty) | 10 | IaTop |
| i_arm | 104: MMC_Hb_Pole_PWM/Ia Btm_2 | 1584816669:2 | 1 / 1 | (empty) | 11 | IaBtm |
| i_arm | 152: MMC_Hb_Pole_PWM/Ia Top_3 | 990549554:3 | 1 / 1 | (empty) | 16 | IaTop |
| i_arm | 158: MMC_Hb_Pole_PWM/Ia Btm_3 | 1584816669:3 | 1 / 1 | (empty) | 16 | IaBtm |
| i_arm | 161: MMC_Hb_Pole_PWM/Ia Top_4 | 990549554:4 | 1 / 1 | (empty) | 17 | IaTop |
| i_arm | 167: MMC_Hb_Pole_PWM/Ia Btm_4 | 1584816669:4 | 1 / 1 | (empty) | 17 | IaBtm |
| i_arm | 170: MMC_Hb_Pole_PWM/Ia Top_5 | 990549554:5 | 1 / 1 | (empty) | 17 | IaTop |
| i_arm | 176: MMC_Hb_Pole_PWM/Ia Btm_5 | 1584816669:5 | 1 / 1 | (empty) | 18 | IaBtm |
| v_cap | 79: MMC_Hb_Pole_PWM/Sum Vc top | 848858355:0 | 1 / 1 | (empty) | 08 | RT_11 |
| v_cap | 81: MMC_Hb_Pole_PWM/Sum Vc btm | 1092658063:0 | 1 / 1 | (empty) | 09 | RT_12 |
| v_cap | 88: MMC_Hb_Pole_PWM/Sum Vc top_1 | 848858355:1 | 1 / 1 | (empty) | 09 | RT_11 |
| v_cap | 90: MMC_Hb_Pole_PWM/Sum Vc btm_1 | 1092658063:1 | 1 / 1 | (empty) | 09 | RT_12 |
| v_cap | 97: MMC_Hb_Pole_PWM/Sum Vc top_2 | 848858355:2 | 1 / 1 | (empty) | 10 | RT_11 |
| v_cap | 99: MMC_Hb_Pole_PWM/Sum Vc btm_2 | 1092658063:2 | 1 / 1 | (empty) | 10 | RT_12 |
| v_cap | 151: MMC_Hb_Pole_PWM/Sum Vc top_3 | 848858355:3 | 1 / 1 | (empty) | 16 | RT_11 |
| v_cap | 153: MMC_Hb_Pole_PWM/Sum Vc btm_3 | 1092658063:3 | 1 / 1 | (empty) | 16 | RT_12 |
| v_cap | 160: MMC_Hb_Pole_PWM/Sum Vc top_4 | 848858355:4 | 1 / 1 | (empty) | 16 | RT_11 |
| v_cap | 162: MMC_Hb_Pole_PWM/Sum Vc btm_4 | 1092658063:4 | 1 / 1 | (empty) | 17 | RT_12 |
| v_cap | 169: MMC_Hb_Pole_PWM/Sum Vc top_5 | 848858355:5 | 1 / 1 | (empty) | 17 | RT_11 |
| v_cap | 171: MMC_Hb_Pole_PWM/Sum Vc btm_5 | 1092658063:5 | 1 / 1 | (empty) | 18 | RT_12 |
| recovery_enable | 29: Main/De-blocking T2 | 233224815:0 | 1 / 1 | (empty) | 03 | REAL(Dblk2P) |
| recovery_enable | 30: Main/De-blocking T1 | 1738732526:0 | 1 / 1 | (empty) | 03 | REAL(Dblk1P) |
| recovery_enable | 31: Main/Discon2 | 212563710:0 | 1 / 1 | (empty) | 04 | REAL(Discon_2) |
| recovery_enable | 32: Main/Discon1 | 1624319780:0 | 1 / 1 | (empty) | 04 | REAL(Discon_1) |
| time | available: time column, units s | - | - | - | all / absent | - |

## Availability and Interpretation

- `fault_active`: **missing_direct_output**. Fault mode is the protection FltPulse, not the fault-switch command or persistent FltMode. Neither FltActive nor DC_flt_Mid is exported.
- `v_inserted`: **missing**. No measured FullCellR_n Ntop-minus-Nbtm output exists. Capacitor sums, Vref and cell orders are not inserted terminal voltage.
- `blocking_state`: **available_deblocking_proxy_units_missing**. Dblk1P/Dblk2P feed the actual control hierarchy. Zero means blocking requested. Actual FiringHBridge Block additionally ORs inverted DBlk with Fltm; Block_Finder_H flag is not exported.
- `i_dc_fault`: **available_units_missing**. Selected physical fault branch current through RT_12 and CMultiplexer; Flt_Select=5 selects IFlt_Mid. Native fault_sw defines current in kA; INF/INFX units are blank.
- `v_dc`: **available_units_missing**. Edc1/Edc2 are differential DC voltmeters; two 2-vector ground-referenced outputs also exist. INF/INFX units are blank. Keep station and pole identity.
- `i_arm`: **available_units_missing**. Twelve scalar arm currents from physical master:varrlc current outputs. Current field contract declares kA; INF/INFX units are blank.
- `v_cap`: **aggregate_only_units_missing**. Twelve scalar sums of 76-cell capacitor-voltage arrays exist. Individual cell voltages are not exported. VSCConverter:Vc is not a capacitor-voltage selector.
- `recovery_enable`: **available_deblocking_proxy_units_missing**. T1 Dblk1P re-enables at 0.561 s with Discon1 reset. This is enable-state evidence only; voltage, power and current recovery checks remain required.
- `time`: **available**. All 18 OUT time columns are checked by the existing parser; INFX declares a 4000 Hz Time domain.

`Fault mode` rows are rejected candidate aliases for fault_active, not valid direct evidence.
T2 is MMC_Hb_PWM(0), T1 is MMC_Hb_PWM(1). Pole occurrences 0..2 are T2 C/B/A; 3..5 are T1 C/B/A.
A base owner ID can repeat across runtime instances. Select full INFX owner identity plus vector position.
