{
  "schema_version": 1,
  "name": "cigre_lcc_monopole_v1",
  "topology": "lcc",
  "poles": 1,
  "terminals": 2,
  "profile": "cigre_lcc_monopole_v1",
  "settings": {
    "time_step_s": 0.00005,
    "output_step_s": 0.00005,
    "simulation_duration_s": 1,
    "compiler_target": "fortran",
    "output_enabled": true,
    "pscad_version": "4.6.2",
    "x64": true,
    "frequency_hz": 50,
    "project_type": "case"
  },
  "dynamic_events": [
    {
      "kind": "inverter_ac_disturbance",
      "target_bus": "inverter_ac_bus",
      "time_s": 0.8,
      "duration_s": 0.1,
      "phase_mask": [
        1,
        1,
        1
      ],
      "timer_component": "inverter_fault_timer",
      "shunt_component": "inverter_fault_shunt_group",
      "channel": "Fault/LCC Fault Active",
      "control_mode": "embedded_emtdc",
      "control_signal": "LCC_FAULT_ACTIVE",
      "recovery_window_s": 0.5,
      "control_components": [
        "inverter_fault_breaker_a",
        "inverter_fault_breaker_b",
        "inverter_fault_breaker_c"
      ],
      "control_parameter": "NAME",
      "apply_value": 1,
      "clear_value": 0
    }
  ],
  "canvases": [
    {
      "name": "Main",
      "width": 2800,
      "height": 900,
      "grid": 10
    }
  ],
  "components": [
    {
      "logical_id": "rectifier_source",
      "definition": "master:three_phase_source",
      "location": {
        "x": 100,
        "y": 200
      },
      "orientation": 0,
      "parameters": {
        "Amplitude_kV": 230,
        "Frequency_Hz": 50,
        "Phase_deg": 0
      },
      "ports": [
        "A",
        "B",
        "C"
      ],
      "role": "power"
    },
    {
      "logical_id": "rectifier_ac_meter",
      "definition": "master:ac_meter",
      "location": {
        "x": 220,
        "y": 137
      },
      "orientation": 0,
      "parameters": {
        "ActivePowerSignal": "LCC_P_RECT",
        "ReactivePowerSignal": "LCC_Q_RECT"
      },
      "ports": [
        "A",
        "B"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "rectifier_filter",
      "definition": "master:ac_filter_branch",
      "location": {
        "x": 342,
        "y": 198
      },
      "orientation": 0,
      "parameters": {
        "Branch_MVAR": 50,
        "Tuning_Hz": 300
      },
      "ports": [
        "IN_A",
        "IN_B",
        "IN_C",
        "OUT_A",
        "OUT_B",
        "OUT_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "rectifier_transformer_y",
      "definition": "master:converter_transformer",
      "location": {
        "x": 550,
        "y": 120
      },
      "orientation": 0,
      "parameters": {
        "Ratio": 1,
        "PhaseShift_deg": 0,
        "Connection": "Y-Y"
      },
      "ports": [
        "HV_A",
        "HV_B",
        "HV_C",
        "LV_A",
        "LV_B",
        "LV_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "rectifier_transformer_d",
      "definition": "master:converter_transformer",
      "location": {
        "x": 550,
        "y": 300
      },
      "orientation": 0,
      "parameters": {
        "Ratio": 1,
        "PhaseShift_deg": 30,
        "Connection": "Y-delta"
      },
      "ports": [
        "HV_A",
        "HV_B",
        "HV_C",
        "LV_A",
        "LV_B",
        "LV_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "rectifier_bridge",
      "definition": "cigre_lcc_v1:LCC12PulseBridge",
      "location": {
        "x": 800,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "UP": 1
      },
      "ports": [
        "ACY_A",
        "ACY_B",
        "ACY_C",
        "ACD_A",
        "ACD_B",
        "ACD_C",
        "DC_POS",
        "DC_NEG",
        "AO_Y",
        "AO_D",
        "ENABLE",
        "AM_Y",
        "AM_D",
        "GM_Y",
        "GM_D"
      ],
      "role": "power"
    },
    {
      "logical_id": "rectifier_control",
      "definition": "cigre_lcc_v1:RectifierControl",
      "location": {
        "x": 800,
        "y": 650
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "VDC_MEAS",
        "IDC_MEAS",
        "IORDER",
        "ENABLE",
        "AO_Y",
        "AO_D",
        "ALPHA"
      ],
      "role": "control"
    },
    {
      "logical_id": "rectifier_dc_meter",
      "definition": "master:dc_meter",
      "location": {
        "x": 980,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "CurrentSignal": "LCC_IDC_RAW",
        "VoltageSignal": "LCC_VDC_RECT_RAW"
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "dc_smoothing_reactor",
      "definition": "master:smoothing_reactor",
      "location": {
        "x": 1130,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "Inductance_mH": 100
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "power"
    },
    {
      "logical_id": "dc_line",
      "definition": "master:dc_line_section",
      "location": {
        "x": 1350,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "Length_km": 300,
        "Resistance_ohm": 10
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_smoothing_reactor",
      "definition": "master:smoothing_reactor",
      "location": {
        "x": 1570,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "Inductance_mH": 100
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_dc_meter",
      "definition": "master:dc_meter",
      "location": {
        "x": 1720,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "CurrentSignal": "LCC_IDC_INV_RAW",
        "VoltageSignal": "LCC_VDC_INV_RAW"
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "inverter_bridge",
      "definition": "cigre_lcc_v1:LCC12PulseBridge",
      "location": {
        "x": 1900,
        "y": 210
      },
      "orientation": 0,
      "parameters": {
        "UP": 0
      },
      "ports": [
        "ACY_A",
        "ACY_B",
        "ACY_C",
        "ACD_A",
        "ACD_B",
        "ACD_C",
        "DC_POS",
        "DC_NEG",
        "AO_Y",
        "AO_D",
        "ENABLE",
        "AM_Y",
        "AM_D",
        "GM_Y",
        "GM_D"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_control",
      "definition": "cigre_lcc_v1:InverterControl",
      "location": {
        "x": 1900,
        "y": 650
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "VDC_MEAS",
        "IDC_MEAS",
        "GM_Y",
        "GM_D",
        "GAMMA_ORDER",
        "ENABLE",
        "AO_Y",
        "AO_D",
        "GAMMA"
      ],
      "role": "control"
    },
    {
      "logical_id": "inverter_transformer_y",
      "definition": "master:converter_transformer",
      "location": {
        "x": 2150,
        "y": 120
      },
      "orientation": 0,
      "parameters": {
        "Ratio": 1,
        "PhaseShift_deg": 0,
        "Connection": "Y-Y"
      },
      "ports": [
        "HV_A",
        "HV_B",
        "HV_C",
        "LV_A",
        "LV_B",
        "LV_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_transformer_d",
      "definition": "master:converter_transformer",
      "location": {
        "x": 2150,
        "y": 300
      },
      "orientation": 0,
      "parameters": {
        "Ratio": 1,
        "PhaseShift_deg": 30,
        "Connection": "Y-delta"
      },
      "ports": [
        "HV_A",
        "HV_B",
        "HV_C",
        "LV_A",
        "LV_B",
        "LV_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_filter",
      "definition": "master:ac_filter_branch",
      "location": {
        "x": 2358,
        "y": 198
      },
      "orientation": 0,
      "parameters": {
        "Branch_MVAR": 50,
        "Tuning_Hz": 300
      },
      "ports": [
        "IN_A",
        "IN_B",
        "IN_C",
        "OUT_A",
        "OUT_B",
        "OUT_C"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_ac_meter",
      "definition": "master:ac_meter",
      "location": {
        "x": 2500,
        "y": 137
      },
      "orientation": 0,
      "parameters": {
        "ActivePowerSignal": "LCC_P_INV",
        "ReactivePowerSignal": "LCC_Q_INV"
      },
      "ports": [
        "A",
        "B"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "inverter_source",
      "definition": "master:three_phase_source",
      "location": {
        "x": 2650,
        "y": 200
      },
      "orientation": 0,
      "parameters": {
        "Amplitude_kV": 230,
        "Frequency_Hz": 50,
        "Phase_deg": 0
      },
      "ports": [
        "A",
        "B",
        "C"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_fault_breaker_a",
      "definition": "master:breaker1",
      "location": {
        "x": 2780,
        "y": 120
      },
      "orientation": 2,
      "parameters": {
        "NAME": "LCC_FAULT_ACTIVE"
      },
      "ports": [
        "A",
        "B"
      ],
      "role": "fault_shunt"
    },
    {
      "logical_id": "inverter_fault_breaker_b",
      "definition": "master:breaker1",
      "location": {
        "x": 2780,
        "y": 200
      },
      "orientation": 2,
      "parameters": {
        "NAME": "LCC_FAULT_ACTIVE"
      },
      "ports": [
        "A",
        "B"
      ],
      "role": "fault_shunt"
    },
    {
      "logical_id": "inverter_fault_breaker_c",
      "definition": "master:breaker1",
      "location": {
        "x": 2780,
        "y": 280
      },
      "orientation": 2,
      "parameters": {
        "NAME": "LCC_FAULT_ACTIVE"
      },
      "ports": [
        "A",
        "B"
      ],
      "role": "fault_shunt"
    },
    {
      "logical_id": "inverter_fault_resistor_a",
      "definition": "master:fault_resistor",
      "location": {
        "x": 2880,
        "y": 120
      },
      "orientation": 0,
      "parameters": {
        "Resistance_ohm": 0.01
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "fault_resistor"
    },
    {
      "logical_id": "inverter_fault_resistor_b",
      "definition": "master:fault_resistor",
      "location": {
        "x": 2880,
        "y": 200
      },
      "orientation": 0,
      "parameters": {
        "Resistance_ohm": 0.01
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "fault_resistor"
    },
    {
      "logical_id": "inverter_fault_resistor_c",
      "definition": "master:fault_resistor",
      "location": {
        "x": 2880,
        "y": 280
      },
      "orientation": 0,
      "parameters": {
        "Resistance_ohm": 0.01
      },
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "fault_resistor"
    },
    {
      "logical_id": "inverter_fault_ground_a",
      "definition": "master:ground",
      "location": {
        "x": 2980,
        "y": 120
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "GND"
      ],
      "role": "ground"
    },
    {
      "logical_id": "inverter_fault_ground_b",
      "definition": "master:ground",
      "location": {
        "x": 2980,
        "y": 200
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "GND"
      ],
      "role": "ground"
    },
    {
      "logical_id": "inverter_fault_ground_c",
      "definition": "master:ground",
      "location": {
        "x": 2980,
        "y": 280
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "GND"
      ],
      "role": "ground"
    },
    {
      "logical_id": "inverter_fault_timer",
      "definition": "master:tfault",
      "location": {
        "x": 2780,
        "y": 400
      },
      "orientation": 0,
      "parameters": {
        "FaultTime_s": 0.8,
        "FaultDuration_s": 0.1
      },
      "ports": [
        "Y"
      ],
      "role": "control"
    },
    {
      "logical_id": "fault_active_adapter",
      "definition": "master:fault_state_integer_to_real",
      "location": {
        "x": 2860,
        "y": 400
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "IN",
        "OUT"
      ],
      "role": "signal_adapter"
    },
    {
      "logical_id": "fault_active_output",
      "definition": "master:dynamic_output_channel",
      "location": {
        "x": 2920,
        "y": 400
      },
      "orientation": 0,
      "parameters": {
        "Group": "Fault",
        "Name": "LCC Fault Active",
        "Units": "state"
      },
      "ports": [
        "INPUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "rectifier_ground",
      "definition": "master:ground",
      "location": {
        "x": 800,
        "y": 450
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "GND"
      ],
      "role": "power"
    },
    {
      "logical_id": "inverter_ground",
      "definition": "master:ground",
      "location": {
        "x": 1900,
        "y": 450
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "GND"
      ],
      "role": "power"
    },
    {
      "logical_id": "vdc_rect_main_import",
      "definition": "master:main_signal_import",
      "location": {
        "x": 1044,
        "y": 468
      },
      "orientation": 0,
      "parameters": {
        "Name": "LCC_VDC_RECT_RAW"
      },
      "ports": [
        "OUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "vdc_inv_main_import",
      "definition": "master:main_signal_import",
      "location": {
        "x": 1044,
        "y": 540
      },
      "orientation": 0,
      "parameters": {
        "Name": "LCC_VDC_INV_RAW"
      },
      "ports": [
        "OUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "idc_main_import",
      "definition": "master:main_signal_import",
      "location": {
        "x": 1044,
        "y": 612
      },
      "orientation": 0,
      "parameters": {
        "Name": "LCC_IDC_RAW"
      },
      "ports": [
        "OUT"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "signal_interface",
      "definition": "cigre_lcc_v1:SignalInterface",
      "location": {
        "x": 1350,
        "y": 540
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "VDC_RECT_RAW",
        "VDC_INV_RAW",
        "IDC_RAW",
        "VDC_RECT",
        "VDC_INV",
        "IDC"
      ],
      "role": "measurement"
    },
    {
      "logical_id": "initialization",
      "definition": "cigre_lcc_v1:Initialization",
      "location": {
        "x": 1350,
        "y": 720
      },
      "orientation": 0,
      "parameters": {},
      "ports": [
        "IORDER",
        "GAMMA_ORDER",
        "ENABLE_RECT",
        "ENABLE_INV"
      ],
      "role": "control"
    },
    {
      "logical_id": "p_rect_import",
      "definition": "master:main_signal_import",
      "location": {"x": 1044, "y": 702},
      "orientation": 0,
      "parameters": {"Name": "LCC_P_RECT"},
      "ports": ["OUT"],
      "role": "measurement"
    },
    {
      "logical_id": "p_rect_output",
      "definition": "master:dynamic_output_channel",
      "location": {"x": 1180, "y": 702},
      "orientation": 0,
      "parameters": {"Group": "Main", "Name": "P_RECT", "Units": "MW"},
      "ports": ["INPUT"],
      "role": "measurement"
    },
    {
      "logical_id": "p_inv_import",
      "definition": "master:main_signal_import",
      "location": {"x": 1044, "y": 756},
      "orientation": 0,
      "parameters": {"Name": "LCC_P_INV"},
      "ports": ["OUT"],
      "role": "measurement"
    },
    {
      "logical_id": "p_inv_output",
      "definition": "master:dynamic_output_channel",
      "location": {"x": 1180, "y": 756},
      "orientation": 0,
      "parameters": {"Group": "Main", "Name": "P_INV", "Units": "MW"},
      "ports": ["INPUT"],
      "role": "measurement"
    },
    {
      "logical_id": "alpha_rect_output",
      "definition": "master:dynamic_output_channel",
      "location": {"x": 1180, "y": 810},
      "orientation": 0,
      "parameters": {"Group": "Main", "Name": "ALPHA_RECT", "Units": "rad"},
      "ports": ["INPUT"],
      "role": "measurement"
    },
    {
      "logical_id": "mu_rect_output",
      "definition": "master:dynamic_output_channel",
      "location": {"x": 1180, "y": 864},
      "orientation": 0,
      "parameters": {"Group": "Main", "Name": "MU_RECT", "Units": "rad"},
      "ports": ["INPUT"],
      "role": "measurement"
    }
  ],
  "nets": [
    {
      "logical_id": "rectifier_source_a_meter",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_source",
          "port": "A"
        },
        {
          "component": "rectifier_ac_meter",
          "port": "A"
        }
      ]
    },
    {
      "logical_id": "rectifier_meter_filter_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_ac_meter",
          "port": "B"
        },
        {"component": "rectifier_filter", "port": "OUT_A"},
        {
          "component": "rectifier_filter",
          "port": "IN_A"
        }
      ],
      "route": {"vertices": [[235, 137], [342, 137], [342, 144]], "policy": "orthogonal"}
    },
    {
      "logical_id": "rectifier_source_filter_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_source",
          "port": "B"
        },
        {"component": "rectifier_filter", "port": "OUT_B"},
        {
          "component": "rectifier_filter",
          "port": "IN_B"
        }
      ],
      "route": {"vertices": [[100, 210], [306, 210], [306, 288], [342, 288]], "policy": "orthogonal"}
    },
    {
      "logical_id": "rectifier_source_filter_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_source",
          "port": "C"
        },
        {"component": "rectifier_filter", "port": "OUT_C"},
        {
          "component": "rectifier_filter",
          "port": "IN_C"
        }
      ],
      "route": {"vertices": [[100, 220], [288, 220], [288, 432], [342, 432]], "policy": "orthogonal"}
    },
    {
      "logical_id": "inverter_source_a_meter",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_source",
          "port": "A"
        },
        {
          "component": "inverter_ac_meter",
          "port": "A"
        },
        {
          "component": "inverter_fault_breaker_a",
          "port": "A"
        }
      ],
      "route": {
        "vertices": [
          [2650, 200],
          [2485, 200],
          [2485, 137],
          [2466, 137],
          [2466, 108],
          [2726, 108],
          [2726, 120],
          [2744, 120]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_meter_filter_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_ac_meter",
          "port": "B"
        },
        {"component": "inverter_filter", "port": "OUT_A"},
        {
          "component": "inverter_filter",
          "port": "IN_A"
        }
      ],
      "route": {"vertices": [[2515, 137], [2538, 137], [2538, 174], [2334, 174], [2334, 144], [2358, 144]], "policy": "orthogonal"}
    },
    {
      "logical_id": "inverter_source_filter_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_source",
          "port": "B"
        },
        {"component": "inverter_filter", "port": "OUT_B"},
        {
          "component": "inverter_filter",
          "port": "IN_B"
        },
        {
          "component": "inverter_fault_breaker_b",
          "port": "A"
        }
      ],
      "route": {
        "vertices": [
          [2650, 210],
          [2448, 210],
          [2448, 288],
          [2358, 288],
          [2430, 288],
          [2430, 180],
          [2744, 180],
          [2744, 200]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_source_filter_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_source",
          "port": "C"
        },
        {"component": "inverter_filter", "port": "OUT_C"},
        {
          "component": "inverter_filter",
          "port": "IN_C"
        },
        {
          "component": "inverter_fault_breaker_c",
          "port": "A"
        }
      ],
      "route": {
        "vertices": [
          [2650, 220],
          [2466, 220],
          [2466, 432],
          [2358, 432],
          [2484, 432],
          [2484, 280],
          [2744, 280]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_fault_branch_a",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_breaker_a", "port": "B"},
        {"component": "inverter_fault_resistor_a", "port": "IN"}
      ]
    },
    {
      "logical_id": "inverter_fault_branch_b",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_breaker_b", "port": "B"},
        {"component": "inverter_fault_resistor_b", "port": "IN"}
      ]
    },
    {
      "logical_id": "inverter_fault_branch_c",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_breaker_c", "port": "B"},
        {"component": "inverter_fault_resistor_c", "port": "IN"}
      ]
    },
    {
      "logical_id": "inverter_fault_ground_a",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_resistor_a", "port": "OUT"},
        {"component": "inverter_fault_ground_a", "port": "GND"}
      ],
      "route": {"vertices": [[2916, 120], [2980, 120]], "policy": "orthogonal"}
    },
    {
      "logical_id": "inverter_fault_ground_b",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_resistor_b", "port": "OUT"},
        {"component": "inverter_fault_ground_b", "port": "GND"}
      ],
      "route": {"vertices": [[2916, 200], [2980, 200]], "policy": "orthogonal"}
    },
    {
      "logical_id": "inverter_fault_ground_c",
      "kind": "electrical",
      "endpoints": [
        {"component": "inverter_fault_resistor_c", "port": "OUT"},
        {"component": "inverter_fault_ground_c", "port": "GND"}
      ],
      "route": {"vertices": [[2916, 280], [2980, 280]], "policy": "orthogonal"}
    },
    {
      "logical_id": "rectifier_filter_a_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_A"
        },
        {
          "component": "rectifier_transformer_y",
          "port": "HV_A"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            144
          ],
          [
            444,
            144
          ],
          [
            444,
            120
          ],
          [
            520,
            120
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_a_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_A"
        },
        {
          "component": "inverter_transformer_y",
          "port": "HV_A"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            144
          ],
          [
            2232,
            144
          ],
          [
            2232,
            120
          ],
          [
            2120,
            120
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_filter_a_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_A"
        },
        {
          "component": "rectifier_transformer_d",
          "port": "HV_A"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            144
          ],
          [
            444,
            144
          ],
          [
            444,
            300
          ],
          [
            520,
            300
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_a_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_A"
        },
        {
          "component": "inverter_transformer_d",
          "port": "HV_A"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            144
          ],
          [
            2232,
            144
          ],
          [
            2232,
            300
          ],
          [
            2120,
            300
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_acy_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_y",
          "port": "LV_A"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACY_A"
        }
      ]
    },
    {
      "logical_id": "rectifier_acd_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_d",
          "port": "LV_A"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACD_A"
        }
      ]
    },
    {
      "logical_id": "inverter_acy_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_y",
          "port": "LV_A"
        },
        {
          "component": "inverter_bridge",
          "port": "ACY_A"
        }
      ]
    },
    {
      "logical_id": "inverter_acd_a",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_d",
          "port": "LV_A"
        },
        {
          "component": "inverter_bridge",
          "port": "ACD_A"
        }
      ]
    },
    {
      "logical_id": "rectifier_filter_b_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_B"
        },
        {
          "component": "rectifier_transformer_y",
          "port": "HV_B"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            288
          ],
          [
            462,
            288
          ],
          [
            462,
            130
          ],
          [
            520,
            130
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_b_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_B"
        },
        {
          "component": "inverter_transformer_y",
          "port": "HV_B"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            288
          ],
          [
            2250,
            288
          ],
          [
            2250,
            130
          ],
          [
            2120,
            130
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_filter_b_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_B"
        },
        {
          "component": "rectifier_transformer_d",
          "port": "HV_B"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            288
          ],
          [
            462,
            288
          ],
          [
            462,
            310
          ],
          [
            520,
            310
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_b_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_B"
        },
        {
          "component": "inverter_transformer_d",
          "port": "HV_B"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            288
          ],
          [
            2250,
            288
          ],
          [
            2250,
            310
          ],
          [
            2120,
            310
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_acy_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_y",
          "port": "LV_B"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACY_B"
        }
      ]
    },
    {
      "logical_id": "rectifier_acd_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_d",
          "port": "LV_B"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACD_B"
        }
      ]
    },
    {
      "logical_id": "inverter_acy_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_y",
          "port": "LV_B"
        },
        {
          "component": "inverter_bridge",
          "port": "ACY_B"
        }
      ]
    },
    {
      "logical_id": "inverter_acd_b",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_d",
          "port": "LV_B"
        },
        {
          "component": "inverter_bridge",
          "port": "ACD_B"
        }
      ]
    },
    {
      "logical_id": "rectifier_filter_c_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_C"
        },
        {
          "component": "rectifier_transformer_y",
          "port": "HV_C"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            432
          ],
          [
            480,
            432
          ],
          [
            480,
            140
          ],
          [
            520,
            140
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_c_y",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_C"
        },
        {
          "component": "inverter_transformer_y",
          "port": "HV_C"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            432
          ],
          [
            2268,
            432
          ],
          [
            2268,
            140
          ],
          [
            2120,
            140
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_filter_c_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_filter",
          "port": "OUT_C"
        },
        {
          "component": "rectifier_transformer_d",
          "port": "HV_C"
        }
      ],
      "route": {
        "vertices": [
          [
            342,
            432
          ],
          [
            480,
            432
          ],
          [
            480,
            320
          ],
          [
            520,
            320
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_filter_c_d",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_filter",
          "port": "OUT_C"
        },
        {
          "component": "inverter_transformer_d",
          "port": "HV_C"
        }
      ],
      "route": {
        "vertices": [
          [
            2358,
            432
          ],
          [
            2268,
            432
          ],
          [
            2268,
            320
          ],
          [
            2120,
            320
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_acy_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_y",
          "port": "LV_C"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACY_C"
        }
      ]
    },
    {
      "logical_id": "rectifier_acd_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_transformer_d",
          "port": "LV_C"
        },
        {
          "component": "rectifier_bridge",
          "port": "ACD_C"
        }
      ]
    },
    {
      "logical_id": "inverter_acy_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_y",
          "port": "LV_C"
        },
        {
          "component": "inverter_bridge",
          "port": "ACY_C"
        }
      ]
    },
    {
      "logical_id": "inverter_acd_c",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_transformer_d",
          "port": "LV_C"
        },
        {
          "component": "inverter_bridge",
          "port": "ACD_C"
        }
      ]
    },
    {
      "logical_id": "dc_rectifier_meter",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_bridge",
          "port": "DC_POS"
        },
        {
          "component": "rectifier_dc_meter",
          "port": "IN"
        }
      ]
    },
    {
      "logical_id": "dc_meter_reactor",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_dc_meter",
          "port": "OUT"
        },
        {
          "component": "dc_smoothing_reactor",
          "port": "IN"
        }
      ]
    },
    {
      "logical_id": "dc_reactor_line",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "dc_smoothing_reactor",
          "port": "OUT"
        },
        {
          "component": "dc_line",
          "port": "IN"
        }
      ]
    },
    {
      "logical_id": "dc_line_reactor",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "dc_line",
          "port": "OUT"
        },
        {
          "component": "inverter_smoothing_reactor",
          "port": "IN"
        }
      ]
    },
    {
      "logical_id": "dc_inverter_meter",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_smoothing_reactor",
          "port": "OUT"
        },
        {
          "component": "inverter_dc_meter",
          "port": "IN"
        }
      ]
    },
    {
      "logical_id": "dc_inverter_bridge",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_dc_meter",
          "port": "OUT"
        },
        {
          "component": "inverter_bridge",
          "port": "DC_NEG"
        }
      ]
    },
    {
      "logical_id": "rectifier_return",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "rectifier_bridge",
          "port": "DC_NEG"
        },
        {
          "component": "rectifier_ground",
          "port": "GND"
        }
      ]
    },
    {
      "logical_id": "inverter_return",
      "kind": "electrical",
      "endpoints": [
        {
          "component": "inverter_bridge",
          "port": "DC_POS"
        },
        {
          "component": "inverter_ground",
          "port": "GND"
        }
      ]
    },
    {
      "logical_id": "rectifier_ao_y",
      "kind": "data",
      "endpoints": [
        {
          "component": "rectifier_control",
          "port": "AO_Y"
        },
        {
          "component": "rectifier_bridge",
          "port": "AO_Y"
        }
      ],
      "label": null
    },
    {
      "logical_id": "rectifier_ao_d",
      "kind": "data",
      "endpoints": [
        {
          "component": "rectifier_control",
          "port": "AO_D"
        },
        {
          "component": "rectifier_bridge",
          "port": "AO_D"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_ao_y",
      "kind": "data",
      "endpoints": [
        {
          "component": "inverter_control",
          "port": "AO_Y"
        },
        {
          "component": "inverter_bridge",
          "port": "AO_Y"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_ao_d",
      "kind": "data",
      "endpoints": [
        {
          "component": "inverter_control",
          "port": "AO_D"
        },
        {
          "component": "inverter_bridge",
          "port": "AO_D"
        }
      ],
      "label": null
    },
    {
      "logical_id": "rectifier_iorder",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "IORDER"
        },
        {
          "component": "rectifier_control",
          "port": "IORDER"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_gamma_order",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "GAMMA_ORDER"
        },
        {
          "component": "inverter_control",
          "port": "GAMMA_ORDER"
        }
      ],
      "label": null
    },
    {
      "logical_id": "rectifier_control_enable",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "ENABLE_RECT"
        },
        {
          "component": "rectifier_control",
          "port": "ENABLE"
        }
      ],
      "label": null
    },
    {
      "logical_id": "rectifier_bridge_enable",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "ENABLE_RECT"
        },
        {
          "component": "rectifier_bridge",
          "port": "ENABLE"
        }
      ],
      "label": null,
      "route": {
        "vertices": [
          [
            1422,
            675
          ],
          [
            1500,
            675
          ],
          [
            1500,
            400
          ],
          [
            728,
            400
          ],
          [
            728,
            237
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_control_enable",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "ENABLE_INV"
        },
        {
          "component": "inverter_control",
          "port": "ENABLE"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_bridge_enable",
      "kind": "data",
      "endpoints": [
        {
          "component": "initialization",
          "port": "ENABLE_INV"
        },
        {
          "component": "inverter_bridge",
          "port": "ENABLE"
        }
      ],
      "label": null,
      "route": {
        "vertices": [
          [
            1422,
            684
          ],
          [
            1500,
            684
          ],
          [
            1500,
            400
          ],
          [
            1828,
            400
          ],
          [
            1828,
            237
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "vdc_rect_raw",
      "kind": "data",
      "endpoints": [
        {
          "component": "vdc_rect_main_import",
          "port": "OUT"
        },
        {
          "component": "signal_interface",
          "port": "VDC_RECT_RAW"
        }
      ],
      "route": {
        "vertices": [
          [
            1044,
            468
          ],
          [
            1278,
            468
          ],
          [
            1278,
            477
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "vdc_inv_raw",
      "kind": "data",
      "endpoints": [
        {
          "component": "vdc_inv_main_import",
          "port": "OUT"
        },
        {
          "component": "signal_interface",
          "port": "VDC_INV_RAW"
        }
      ],
      "route": {
        "vertices": [
          [
            1044,
            540
          ],
          [
            1206,
            540
          ],
          [
            1206,
            486
          ],
          [
            1278,
            486
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "idc_raw",
      "kind": "data",
      "endpoints": [
        {
          "component": "idc_main_import",
          "port": "OUT"
        },
        {
          "component": "signal_interface",
          "port": "IDC_RAW"
        }
      ],
      "route": {
        "vertices": [
          [
            1044,
            612
          ],
          [
            1224,
            612
          ],
          [
            1224,
            504
          ],
          [
            1278,
            504
          ],
          [
            1278,
            495
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "rectifier_vdc_feedback",
      "kind": "data",
      "endpoints": [
        {
          "component": "signal_interface",
          "port": "VDC_RECT"
        },
        {
          "component": "rectifier_control",
          "port": "VDC_MEAS"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_vdc_feedback",
      "kind": "data",
      "endpoints": [
        {
          "component": "signal_interface",
          "port": "VDC_INV"
        },
        {
          "component": "inverter_control",
          "port": "VDC_MEAS"
        }
      ],
      "label": null
    },
    {
      "logical_id": "rectifier_idc_feedback",
      "kind": "data",
      "endpoints": [
        {
          "component": "signal_interface",
          "port": "IDC"
        },
        {
          "component": "rectifier_control",
          "port": "IDC_MEAS"
        }
      ],
      "label": null,
      "route": {
        "vertices": [
          [
            1422,
            522
          ],
          [
            1120,
            522
          ],
          [
            1120,
            576
          ],
          [
            928,
            576
          ],
          [
            928,
            596
          ],
          [
            728,
            596
          ]
        ],
        "policy": "orthogonal"
      }
    },
    {
      "logical_id": "inverter_idc_feedback",
      "kind": "data",
      "endpoints": [
        {
          "component": "signal_interface",
          "port": "IDC"
        },
        {
          "component": "inverter_control",
          "port": "IDC_MEAS"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_gamma_y",
      "kind": "data",
      "endpoints": [
        {
          "component": "inverter_bridge",
          "port": "GM_Y"
        },
        {
          "component": "inverter_control",
          "port": "GM_Y"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_gamma_d",
      "kind": "data",
      "endpoints": [
        {
          "component": "inverter_bridge",
          "port": "GM_D"
        },
        {
          "component": "inverter_control",
          "port": "GM_D"
        }
      ],
      "label": null
    },
    {
      "logical_id": "inverter_fault_active_integer",
      "kind": "data",
      "endpoints": [
        {
          "component": "inverter_fault_timer",
          "port": "Y"
        },
        {
          "component": "fault_active_adapter",
          "port": "IN"
        }
      ],
      "label": "LCC_FAULT_ACTIVE"
    },
    {
      "logical_id": "inverter_fault_active_signal",
      "kind": "data",
      "endpoints": [
        {
          "component": "fault_active_adapter",
          "port": "OUT"
        },
        {
          "component": "fault_active_output",
          "port": "INPUT"
        }
      ],
      "label": null
    },
    {
      "logical_id": "p_rect_telemetry",
      "kind": "data",
      "endpoints": [
        {"component": "p_rect_import", "port": "OUT"},
        {"component": "p_rect_output", "port": "INPUT"}
      ],
      "label": null
    },
    {
      "logical_id": "p_inv_telemetry",
      "kind": "data",
      "endpoints": [
        {"component": "p_inv_import", "port": "OUT"},
        {"component": "p_inv_output", "port": "INPUT"}
      ],
      "label": null
    },
    {
      "logical_id": "alpha_rect_telemetry",
      "kind": "data",
      "endpoints": [
        {"component": "rectifier_control", "port": "ALPHA"},
        {"component": "alpha_rect_output", "port": "INPUT"},
        {"component": "mu_rect_output", "port": "INPUT"}
      ],
      "label": "ALPHA",
      "route": {
        "vertices": [[872, 641], [960, 641], [960, 810], [1180, 810], [1180, 864]],
        "policy": "orthogonal"
      }
    }
  ],
  "measurements": [
    {
      "logical_id": "vdc_rect_measurement",
      "kind": "data",
      "component": "signal_interface",
      "port": "VDC_RECT",
      "channels": [
        "Main/VDC_RECT"
      ]
    },
    {
      "logical_id": "vdc_inv_measurement",
      "kind": "data",
      "component": "signal_interface",
      "port": "VDC_INV",
      "channels": [
        "Main/VDC_INV"
      ]
    },
    {
      "logical_id": "idc_measurement",
      "kind": "data",
      "component": "signal_interface",
      "port": "IDC",
      "channels": [
        "Main/IDC"
      ]
    },
    {
      "logical_id": "p_rect_measurement",
      "kind": "electrical",
      "component": "rectifier_ac_meter",
      "port": "A",
      "channels": [
        "Main/P_RECT"
      ]
    },
    {
      "logical_id": "q_rect_measurement",
      "kind": "electrical",
      "component": "rectifier_ac_meter",
      "port": "B",
      "channels": [
        "Main/Q_RECT"
      ]
    },
    {
      "logical_id": "p_inv_measurement",
      "kind": "electrical",
      "component": "inverter_ac_meter",
      "port": "A",
      "channels": [
        "Main/P_INV"
      ]
    },
    {
      "logical_id": "q_inv_measurement",
      "kind": "electrical",
      "component": "inverter_ac_meter",
      "port": "B",
      "channels": [
        "Main/Q_INV"
      ]
    },
    {
      "logical_id": "alpha_measurement",
      "kind": "data",
      "component": "rectifier_control",
      "port": "ALPHA",
      "channels": [
        "Main/ALPHA_RECT"
      ]
    },
    {
      "logical_id": "gamma_measurement",
      "kind": "data",
      "component": "inverter_control",
      "port": "GAMMA",
      "channels": [
        "Main/GAMMA_INV"
      ]
    },
    {
      "logical_id": "mu_measurement",
      "kind": "data",
      "component": "rectifier_control",
      "port": "ALPHA",
      "channels": [
        "Main/MU_RECT"
      ],
      "derived_from": "alpha_measurement"
    },
    {
      "logical_id": "vac_rect_measurement",
      "kind": "electrical",
      "component": "rectifier_ac_meter",
      "port": "A",
      "channels": [
        "Main/VAC_RECT_A"
      ],
      "derived_from": "p_rect_measurement"
    },
    {
      "logical_id": "ao_rect_y_measurement",
      "kind": "data",
      "component": "rectifier_control",
      "port": "AO_Y",
      "channels": [
        "Main/AO_RECT_Y"
      ]
    },
    {
      "logical_id": "ao_rect_d_measurement",
      "kind": "data",
      "component": "rectifier_control",
      "port": "AO_D",
      "channels": [
        "Main/AO_RECT_D"
      ]
    },
    {
      "logical_id": "ao_inv_y_measurement",
      "kind": "data",
      "component": "inverter_control",
      "port": "AO_Y",
      "channels": [
        "Main/AO_INV_Y"
      ]
    },
    {
      "logical_id": "ao_inv_d_measurement",
      "kind": "data",
      "component": "inverter_control",
      "port": "AO_D",
      "channels": [
        "Main/AO_INV_D"
      ]
    },
    {
      "logical_id": "enable_rect_measurement",
      "kind": "data",
      "component": "initialization",
      "port": "ENABLE_RECT",
      "channels": [
        "Main/ENABLE_RECT"
      ]
    },
    {
      "logical_id": "enable_inv_measurement",
      "kind": "data",
      "component": "initialization",
      "port": "ENABLE_INV",
      "channels": [
        "Main/ENABLE_INV"
      ]
    },
    {
      "logical_id": "fault_active_measurement",
      "kind": "data",
      "component": "fault_active_output",
      "port": "INPUT",
      "channels": [
        "Fault/LCC Fault Active"
      ]
    }
  ],
  "outputs": [
    {
      "logical_id": "vdc_rect",
      "path": "Main/VDC_RECT",
      "units": "kV",
      "role": "rectifier_dc_voltage",
      "measurement": "vdc_rect_measurement"
    },
    {
      "logical_id": "vdc_inv",
      "path": "Main/VDC_INV",
      "units": "kV",
      "role": "inverter_dc_voltage",
      "measurement": "vdc_inv_measurement"
    },
    {
      "logical_id": "idc",
      "path": "Main/IDC",
      "units": "kA",
      "role": "dc_current",
      "measurement": "idc_measurement"
    },
    {
      "logical_id": "p_rect",
      "path": "Main/P_RECT",
      "units": "MW",
      "role": "rectifier_active_power",
      "measurement": "p_rect_measurement"
    },
    {
      "logical_id": "q_rect",
      "path": "Main/Q_RECT",
      "units": "MVAr",
      "role": "rectifier_reactive_power",
      "measurement": "q_rect_measurement"
    },
    {
      "logical_id": "p_inv",
      "path": "Main/P_INV",
      "units": "MW",
      "role": "inverter_active_power",
      "measurement": "p_inv_measurement"
    },
    {
      "logical_id": "q_inv",
      "path": "Main/Q_INV",
      "units": "MVAr",
      "role": "inverter_reactive_power",
      "measurement": "q_inv_measurement"
    },
    {
      "logical_id": "alpha_rect",
      "path": "Main/ALPHA_RECT",
      "units": "rad",
      "role": "rectifier_firing_angle",
      "measurement": "alpha_measurement"
    },
    {
      "logical_id": "gamma_inv",
      "path": "Main/GAMMA_INV",
      "units": "rad",
      "role": "inverter_extinction_angle",
      "measurement": "gamma_measurement"
    },
    {
      "logical_id": "mu_rect",
      "path": "Main/MU_RECT",
      "units": "rad",
      "role": "rectifier_overlap_angle",
      "measurement": "mu_measurement"
    },
    {
      "logical_id": "vac_rect_a",
      "path": "Main/VAC_RECT_A",
      "units": "kV",
      "role": "rectifier_ac_voltage",
      "measurement": "vac_rect_measurement"
    },
    {
      "logical_id": "ao_rect_y",
      "path": "Main/AO_RECT_Y",
      "units": "rad",
      "role": "rectifier_y_angle_order",
      "measurement": "ao_rect_y_measurement"
    },
    {
      "logical_id": "ao_rect_d",
      "path": "Main/AO_RECT_D",
      "units": "rad",
      "role": "rectifier_delta_angle_order",
      "measurement": "ao_rect_d_measurement"
    },
    {
      "logical_id": "ao_inv_y",
      "path": "Main/AO_INV_Y",
      "units": "rad",
      "role": "inverter_y_angle_order",
      "measurement": "ao_inv_y_measurement"
    },
    {
      "logical_id": "ao_inv_d",
      "path": "Main/AO_INV_D",
      "units": "rad",
      "role": "inverter_delta_angle_order",
      "measurement": "ao_inv_d_measurement"
    },
    {
      "logical_id": "enable_rect",
      "path": "Main/ENABLE_RECT",
      "units": "state",
      "role": "rectifier_enable",
      "measurement": "enable_rect_measurement"
    },
    {
      "logical_id": "enable_inv",
      "path": "Main/ENABLE_INV",
      "units": "state",
      "role": "inverter_enable",
      "measurement": "enable_inv_measurement"
    },
    {
      "logical_id": "fault_active",
      "path": "Fault/LCC Fault Active",
      "units": "state",
      "role": "fault_active",
      "measurement": "fault_active_measurement"
    }
  ],
  "structural_assertions": [
    {
      "kind": "companion_bridge",
      "logical_id": "rectifier_bridge",
      "expected": {
        "six_pulse_bridges": 2,
        "effective_valves": 12,
        "firing_mode": "FP=0",
        "up": 1
      },
      "message": "Rectifier uses two live-audited g6p200 groups."
    },
    {
      "kind": "companion_bridge",
      "logical_id": "inverter_bridge",
      "expected": {
        "six_pulse_bridges": 2,
        "effective_valves": 12,
        "firing_mode": "FP=0",
        "up": 0
      },
      "message": "Inverter uses two live-audited g6p200 groups."
    },
    {
      "kind": "angle_order_nets",
      "expected": {
        "rectifier": 2,
        "inverter": 2,
        "dimension": 1,
        "units": "rad"
      },
      "message": "Each g6p200 group receives one scalar AO."
    },
    {
      "kind": "fixed_benchmark",
      "expected": {
        "poles": 1,
        "terminals": 2
      },
      "message": "Only the fixed CIGRE monopole benchmark is supported."
    }
  ]
}
