<project name="HVDC_Bipolar_1000MW_500kV" version="4.6.3" schema="" Target="EMTDC" sealed="false">
  <paramlist name="Settings">
    <param name="creator" value="georgew,1456425407" />
    <param name="time_duration" value="5" />
    <param name="time_step" value="50" />
    <param name="sample_step" value="50" />
    <param name="chatter_threshold" value=".001" />
    <param name="branch_threshold" value=".0005" />
    <param name="StartType" value="0" />
    <param name="PlotType" value="0" />
    <param name="output_filename" value="$(Namespace).out" />
    <param name="SnapType" value="0" />
    <param name="SnapTime" value="0.3" />
    <param name="snapshot_filename" value="$(Namespace).snp" />
    <param name="MrunType" value="0" />
    <param name="Mruns" value="1" />
    <param name="Scenario" value="" />
    <param name="Advanced" value="2047" />
    <param name="Options" value="16" />
    <param name="Build" value="18" />
    <param name="Warn" value="0" />
    <param name="Check" value="0" />
    <param name="description" value="" />
    <param name="revisor" value="agoharrizi, 1544736683" />
    <param name="startup_filename" value="" />
  </paramlist>
  <paramlist name="Libs" />
  <Layers />
  <definitions>
    <Definition classid="UserCmpDefn" name="PI_AntiWindUp" group="" url="" version="" build="" crc="92986645" instances="10" key="" view="false" date="1544736642" id="1206526037">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="True">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
          </parameter>
          <parameter desc="Proportional gain Kp" name="Kp" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Integrator time constant" name="Ti" group="PI parameters" unit="s" min="1e-20" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[0.01 [s]]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Output after reset" name="Out_Rst" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1.57]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Anti wind-up gain" name="Kaw" group="PI parameters" unit="" min="0" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[1]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Maximum output limit" name="MaxOut" group="Limits" unit="" min="-1e308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[100]]></value>
            <cond />
            <help />
          </parameter>
          <parameter desc="Minimum output limit" name="MinOut" group="Limits" unit="" min="-1e+308" max="+1e+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[-100]]></value>
            <cond />
            <help />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="In" x="-36" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Out" x="36" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="frz" x="0" y="36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Enbl" x="0" y="-36" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <text x="0" y="1" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-31" y="-6" stroke="black" font-size="small" text-anchor="Middle">In</text>
        <line x1="36" y1="0" x2="21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="32" y="-5" stroke="black" font-size="small" text-anchor="Middle">Out</text>
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-14" y="33" stroke="black" font-size="Small" text-anchor="Middle">Frz</text>
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-27" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enbl]]></text>
        <rect x="-23" y="-19" width="42" height="42" stroke="Gray" stroke-width="0.2" stroke-dasharray="none" fill-style="Solid" fill-fg="Gray" fill-bg="Black" />
        <rect x="-23" y="-20" width="42" height="42" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Silver" fill-bg="Black" />
        <text x="0" y="2" stroke="black" font-size="small" text-anchor="Middle">PI</text>
        <line x1="-36" y1="0" x2="-21" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="-5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-28" y1="5" x2="-23" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="36" y1="0" x2="19" y2="0" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="36" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="26" x2="0" y2="21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-36" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="-5" y1="-26" x2="0" y2="-21" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="180">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="virtual_filter" value="" />
          <param name="defines" value="*" />
        </paramlist>
        <User classid="UserCmp" name="master:import" id="740500361" x="360" y="342" w="69" h="22" z="90" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="In" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="954576532" x="468" y="234" w="83" h="22" z="80" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Enbl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1494846811" x="1098" y="360" w="74" h="21" z="210" orient="4" defn="master:export" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="Out" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="792554448" x="954" y="360" w="76" h="58" z="180" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="MaxOut" />
            <param name="LL" value="MinOut" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1840310709" x="828" y="360" w="58" h="78" z="170" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="0" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1094024623" x="630" y="270" w="76" h="34" z="150" orient="0" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kp" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:integral" id="214379632" x="792" y="450" w="76" h="70" z="160" orient="0" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="99273969">
            <param name="Extrn" value="0" />
            <param name="Reset" value="1" />
            <param name="Mthd" value="0" />
            <param name="noname5" value="" />
            <param name="INTR" value="0" />
            <param name="INTCLR" value="0" />
            <param name="T" value="Ti" />
            <param name="Yo" value="0.0" />
            <param name="YRst" value="Out_Rst" />
            <param name="YHi" value="MaxOut" />
            <param name="YLo" value="MinOut" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="990" y="360" w="82" h="10" orient="0" id="1562087973" layer="">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="792" y="522" w="10" h="46" orient="0" id="986703221" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="522" y="450" w="136" h="10" orient="0" id="2104681921" layer="">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="396" y="270" w="100" h="10" orient="0" id="1468578434" layer="">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="450" y="450" w="64" h="190" orient="0" id="1307198879" layer="">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
          <vertex x="-54" y="-180" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="396" w="198" h="54" colors="10526880, 15792890" id="1189007609" layer="">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="4210816" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF804040" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
          </paramlist><![CDATA[Freeze the integrator when 'Frz = 1' or when the output hits either of the limits:]]></Sticky>
        <Wire classid="WireOrthogonal" name="" x="828" y="450" w="10" h="64" orient="0" id="1151715998" layer="">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1495950341" x="198" y="54" w="69" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kp" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="229217083" x="198" y="72" w="69" h="22" z="20" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Ti" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="281083814" x="198" y="126" w="97" h="22" z="40" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MaxOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="843212904" x="198" y="144" w="97" h="22" z="50" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="MinOut" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="287287312" x="522" y="270" w="76" h="53" z="140" orient="6" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="558" y="270" w="46" h="10" orient="0" id="628886122" layer="">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1341855885" x="738" y="522" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Enbl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:inv" id="1028044439" x="756" y="522" w="40" h="22" z="130" orient="6" defn="master:inv" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="7107637">
            <param name="INTR" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="504" y="234" w="28" h="10" orient="0" id="374686567" layer="">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:sumjct" id="685299043" x="900" y="594" w="76" h="58" z="190" orient="4" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:zminusone" id="1651787008" x="648" y="594" w="76" h="11" z="220" orient="4" defn="master:zminusone" link="-1" q="4">
          <paramlist link="-1" name="" crc="26210379">
            <param name="Name" value="Feedback Loop XYZ" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="InitL" value="0" />
            <param name="InitI" value="0" />
            <param name="InitR" value="0.0" />
            <param name="InitC" value="(0.0, 0.0)" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="917675034" x="486" y="450" w="76" h="58" z="110" orient="6" link="-1" defn="master:sumjct" q="4" layer="">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="752790277" name="" x="612" y="594" w="136" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
          <vertex x="-126" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" id="373677866" name="" x="1008" y="594" w="10" h="244" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-234" />
        </Wire>
        <Wire classid="WireOrthogonal" id="15887770" name="" x="936" y="594" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="222079020" name="" x="900" y="558" w="10" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="304201304" x="198" y="180" w="76" h="22" z="60" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:select" id="792681043" x="684" y="450" w="79" h="88" z="120" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="112236285">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1071732613" name="" x="720" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1509774309" name="" x="684" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1748719039" x="684" y="522" w="24" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="frz" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1139405620" x="612" y="414" w="69" h="19" z="100" orient="0" defn="master:const" link="-1" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1870731658" x="198" y="90" w="76" h="22" z="30" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Kaw" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1118890576" x="774" y="594" w="76" h="34" z="200" orient="4" link="-1" defn="master:gain" q="4" layer="">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="Kaw" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="1556111979" name="" x="828" y="594" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="761732114" name="" x="738" y="594" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1179553899" name="" x="666" y="270" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2065596860" name="" x="864" y="360" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="918057390" name="" x="828" y="324" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1305067879" name="" x="864" y="594" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="193642911" x="198" y="198" w="104" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Out_Rst" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1786354714" name="" x="756" y="522" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics>
        <paramlist />
        <Port id="2136698183" classid="Port" x="-36" y="0">
          <paramlist>
            <param name="name" value="In" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1272235748" classid="Port" x="36" y="0">
          <paramlist>
            <param name="name" value="Out" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1291823648" classid="Port" x="0" y="36">
          <paramlist>
            <param name="name" value="frz" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="528801637" classid="Port" x="0" y="-36">
          <paramlist>
            <param name="name" value="Rst" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="2" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1403807537" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1092342432" x="0" y="1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1767267199" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="806754178" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="688229212" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="192318009" x="-31" y="-6">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="In" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="349884835" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1020832032" x="32" y="-5">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Out" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1034896572" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="302647425" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="812022783" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="226711907" x="-14" y="33">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Frz" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1456877419" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1743646769" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1345263456" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="258448814" x="-15" y="-27">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Rst" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="1694163579" x="-23" y="-19" w="42" h="42">
          <paramlist>
            <param name="color" value="Gray" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Gray" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="482181521" x="-23" y="-20" w="42" h="42">
          <paramlist>
            <param name="color" value="Blue" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="Aqua" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="737607658" x="0" y="2">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="PI" />
            <param name="angle" value="0" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1746867368" x="-36" y="0">
          <vertex x="0" y="0" />
          <vertex x="15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1476462867" x="-28" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="400169982" x="-28" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="242018494" x="36" y="0">
          <vertex x="0" y="0" />
          <vertex x="-15" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2092866738" x="0" y="36">
          <vertex x="0" y="0" />
          <vertex x="0" y="-15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1662603876" x="-5" y="26">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1591737506" x="5" y="26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1579331460" x="0" y="-36">
          <vertex x="0" y="0" />
          <vertex x="0" y="15" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="733360259" x="5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="-5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="36350423" x="-5" y="-26">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="0" />
            <param name="port" value="" />
            <param name="cond" value="true" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Inverter_AC" desc="Inverter AC System" view="false" instances="1" date="1544736642" crc="48641532" id="59013833">
      <paramlist>
        <param name="desc" value="Inverter AC System" />
      </paramlist>
      <form />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N" x="0" y="0" dim="3" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="0" y2="-40" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <path d="M0.000 -49.000 A3 3 0 1 1 -6.000 -49.000" arc="-7,-53,0,-46,0,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <path d="M6.000 -49.000 A3 3 0 1 0 0.000 -49.000" arc="0,-53,6,-46,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="0" cy="-50" rx="11" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="-1" y="-65" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <Wire classid="WireOrthogonal" name="" id="1018114869" x="198" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="630676938" x="198" y="270" w="66" h="25" z="1" orient="6" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="36.5 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1183442232" x="270" y="306" w="66" h="25" z="1" orient="4" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="36.5 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="250430973" x="342" y="306" w="88" h="30" z="1" orient="4" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="740.6 [mohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="297503824" x="270" y="270" w="80" h="30" z="1" orient="6" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="24.81 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="396216607" x="306" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="772619082" x="234" y="270" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2141905466" x="270" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1813121369" x="378" y="270" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1413852137" x="342" y="270" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="852396664" x="450" y="270" w="28" h="22" z="0" orient="6" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="1705677589" x="342" y="270" w="10" h="10" z="0" orient="7" link="-1" defn="master:pin" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="" id="1272434766" x="234" y="270" w="10" h="10" z="0" orient="7" link="-1" defn="master:pin" q="4">
          <paramlist link="-1" name="" crc="1329007" />
        </User>
        <User classid="UserCmp" name="" id="698498906" x="414" y="270" w="100" h="48" z="1" orient="4" link="-1" defn="master:source3" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="InvSrc" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="215.05 [kV]" />
            <param name="F" value="$(Freq)" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="0.7406 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="3.737 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="3.737 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="3.737 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="215.05 [kV]" />
            <param name="F0" value="$(Freq)" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="198" y="126" w="144" h="90" id="1506142079">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[ inverter ac system

    SCR = 2.5 @ 75.0 deg
    230.0 kV
    50Hz]]></Sticky>
        <User classid="UserCmp" name="" id="429527660" x="162" y="270" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_sequence" value="0" />
          <param name="show_virtual" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="Rectifier_AC" desc="Rectifier AC System" view="false" instances="1" date="1544736642" crc="106378675" id="846216942">
      <paramlist>
        <param name="desc" value="Rectifier AC System" />
      </paramlist>
      <form />
      <svg viewBox="-200 -200 200 200">
        <port model="Natural" name="N" x="0" y="0" dim="3" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <line x1="0" y1="0" x2="0" y2="-40" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <path d="M0.000 -49.000 A3 3 0 1 1 -6.000 -49.000" arc="-7,-53,0,-46,0,-180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <path d="M6.000 -49.000 A3 3 0 1 0 0.000 -49.000" arc="0,-53,6,-46,0,180" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="0" cy="-50" rx="11" ry="11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="-1" y="-65" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[%:Name]]></text>
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" margins="false" grid="false" virtuals="false" signals="false" sequence="false" autoseq="true" monitor="false" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="" id="1461995555" x="234" y="216" w="60" h="25" z="1" orient="4" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="151 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="139129164" x="234" y="252" w="102" h="30" z="1" orient="4" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="2160.633 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="198962471" x="252" y="216" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1971210590" x="198" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="731488208" x="180" y="216" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1074083935" x="252" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1171205009" x="198" y="252" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1271554025" x="90" y="216" w="28" h="22" z="0" orient="2" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Sticky classid="Sticky" x="144" y="72" w="144" h="90" id="1957629248">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[ rectifier ac system

    SCR = 2.5 @  84.0 deg
    345.0 kV
    50Hz]]></Sticky>
        <User classid="UserCmp" name="" id="2125758093" x="126" y="216" w="96" h="48" z="1" orient="0" link="-1" defn="master:source3" q="4">
          <paramlist link="-1" name="" crc="91558772">
            <param name="Name" value="RectSrc" />
            <param name="Type" value="1" />
            <param name="Ctrl" value="0" />
            <param name="MVA" value="100.0 [MVA]" />
            <param name="Vm" value="382.8672 [kV]" />
            <param name="F" value="$(Freq)" />
            <param name="Tc" value="0.05 [s]" />
            <param name="ZSeq" value="0" />
            <param name="Imp" value="0" />
            <param name="Exph" value="0" />
            <param name="View" value="1" />
            <param name="Term" value="0" />
            <param name="R1s" value="3.737 [ohm]" />
            <param name="R1p" value="1.0 [ohm]" />
            <param name="L1p" value="0.1 [H]" />
            <param name="Z1" value="3.737 [ohm]" />
            <param name="Phi1" value="80.0 [deg]" />
            <param name="RN" value="2.0" />
            <param name="R0p" value="3.737 [ohm]" />
            <param name="L0p" value="0.1 [H]" />
            <param name="Z0" value="3.737 [ohm]" />
            <param name="Phi0" value="80.0 [deg]" />
            <param name="Es" value="382.8672 [kV]" />
            <param name="F0" value="50.0 [Hz]" />
            <param name="Ph" value="0.0 [deg]" />
            <param name="Pinit" value="0.0 [pu]" />
            <param name="Qinit" value="0.0 [pu]" />
            <param name="VCtrl" value="0" />
            <param name="Vdes" value="1.0 [pu]" />
            <param name="Vbase" value="230.0 [kV]" />
            <param name="Tvm" value="0.02 [s]" />
            <param name="Tvc" value="0.05 [s]" />
            <param name="PCtrl" value="0" />
            <param name="Pdes" value="1.0 [pu]" />
            <param name="Tpm" value="0.02 [s]" />
            <param name="Tpc" value="0.05 [s]" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="V" value="" />
            <param name="Theta" value="" />
            <param name="Ia" value="" />
            <param name="Ib" value="" />
            <param name="Ic" value="" />
            <param name="PS" value="0" />
            <param name="R0s" value="1.0 [ohm]" />
            <param name="L0s" value="0.0001 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="118329785" x="360" y="216" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-126" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="411184032" x="360" y="216" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="N" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="RectCC" version="" build="" desc="" instances="2" view="false" date="1544736643" crc="99375737" id="1411524278">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="CO" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="AOR" x="54" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="CMR" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Enbl" x="0" y="-54" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="13" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Rectifier]]></text>
        <text x="13" y="7" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Current]]></text>
        <text x="13" y="23" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Control]]></text>
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-46" y1="11" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-40" y1="18" x2="-47" y2="25" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="39" y1="0" x2="54" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-40" y1="-18" x2="-47" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-46" y1="-25" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-21" y="-21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[CMR]]></text>
        <text x="-25" y="19" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[CO]]></text>
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="-15" y="-45" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enbl]]></text>
        <line x1="-5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="5" y1="-44" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="23" classid="UserCanvas">
        <User classid="UserCmp" name="" id="216147757" x="252" y="306" w="69" h="22" z="40" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="CO" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1912277380" x="810" y="306" w="69" h="19" z="60" orient="0" link="-1" defn="master:emtconst" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1883208259" x="468" y="180" w="42" h="38" z="110" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="CMRS" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Sticky classid="Sticky" x="864" y="144" w="108" h="36" id="596676973">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Angle Order 
for rectifier]]></Sticky>
        <Sticky classid="Sticky" x="198" y="360" w="108" h="54" id="911549999">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[current  order
from inverter]]></Sticky>
        <Sticky classid="Sticky" x="198" y="108" w="108" h="54" id="934490087">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[dc  current
measured
at rectifier]]></Sticky>
        <Sticky classid="Sticky" x="72" y="234" w="108" h="72" id="1993328448">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[
RECTIFIER  CURRENT
CONTROLS 
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="100085774" x="846" y="306" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="2130297854" x="846" y="234" w="76" h="60" z="90" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="R" value="1.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1081307671" x="882" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1417960625" x="468" y="180" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="420098786" x="288" y="306" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="995349703" x="792" y="234" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BETAR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="27535471" x="756" y="234" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="964113396" x="558" y="306" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="815453317" x="558" y="234" w="76" h="60" z="70" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="191447211" x="378" y="234" w="76" h="34" z="30" orient="0" link="-1" defn="master:realpole" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="0.5" />
            <param name="T" value="0.0012 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1334311666" x="630" y="234" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CERRR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="408406363" x="468" y="234" w="32" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMRS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="607312237" x="594" y="234" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1923411929" x="414" y="234" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="643198663" x="288" y="234" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="768690659" x="954" y="234" w="74" h="21" z="100" orient="2" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="AOR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="673171832" x="252" y="234" w="76" h="22" z="20" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="CMR" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" id="1545340519" x="720" y="234" w="84" h="79" z="80" orient="0" defn="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="71190670">
            <param name="Name" value="" />
            <param name="Kp" value="0.5" />
            <param name="Ti" value="0.05" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="3.054" />
            <param name="MinOut" value="0.52" />
            <param name="Out_Rst" value="1.57" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="946721405" x="666" y="180" w="83" h="22" z="10" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Enbl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="33389019" x="684" y="270" w="69" h="19" z="50" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1756711403" name="" x="720" y="198" w="28" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
          <vertex x="-18" y="-18" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="RectFilters" version="" build="" desc="" instances="1" view="false" date="1544736642" crc="124623954" id="117377874">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="AC" x="54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="0" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Rectifier]]></text>
        <text x="0" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Filters]]></text>
        <line x1="54" y1="0" x2="39" y2="0" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="143" classid="UserCanvas">
        <User classid="UserCmp" name="" id="1756109514" x="846" y="162" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="956988297" x="360" y="162" w="496" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="486" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1050718903" x="468" y="630" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1976757135" x="756" y="234" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="2008662106" x="756" y="288" w="31" h="74" z="1" orient="7" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="3.342 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1525139588" x="756" y="324" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="3447824" x="486" y="468" w="30" h="88" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="261.87 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2031095007" x="450" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="522040340" x="486" y="504" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="581259999" x="486" y="360" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1993599460" x="450" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="554380186" x="468" y="648" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="1761071389" x="450" y="504" w="25" h="74" z="1" orient="5" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="136.4 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="98958011" x="450" y="432" w="31" h="74" z="1" orient="3" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="74.28 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="334746187" x="450" y="540" w="30" h="80" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="29.76 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="261312699" x="468" y="324" w="31" h="74" z="1" orient="3" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="6.685 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1704460536" x="612" y="648" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164">
            <param name="Des" value="OpDes" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="444741913" x="594" y="612" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1294495350" x="630" y="468" w="25" h="66" z="1" orient="7" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="13.6 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="825842201" x="594" y="468" w="30" h="80" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="83.32 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="903411919" x="594" y="360" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1431380708" x="612" y="288" w="31" h="74" z="1" orient="7" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="6.685 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1125965934" x="612" y="234" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1890318125" x="468" y="234" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="1749515280" x="468" y="198" w="38" h="76" z="60" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R3" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1514833917" x="468" y="324" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="374815395" x="450" y="360" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1202416186" x="450" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1389965098" x="450" y="504" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="645171296" x="450" y="576" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="1719350949" x="612" y="198" w="38" h="76" z="50" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="174908614" x="612" y="324" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2084555744" x="612" y="630" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2019198955" x="594" y="612" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2081528120" x="630" y="612" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="497528049" x="630" y="468" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="802535971" x="594" y="468" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <User classid="UserCmp" name="" id="1923985556" x="756" y="198" w="38" h="76" z="40" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1888532434" x="54" y="414" w="49" h="51" z="10" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="749906698" x="144" y="414" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1276143868" x="90" y="414" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1917700402" x="90" y="468" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="926197716" x="144" y="468" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1957312375" x="54" y="468" w="49" h="51" z="20" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="416648143" x="90" y="522" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="586708665" x="144" y="522" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R3" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1269242206" x="54" y="522" w="49" h="51" z="30" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="36" y="162" w="216" h="126" link="-1" id="552681673">
          <Control classid="Switch" name="R2" link="1957312375" id="2106778301" />
          <Control classid="Switch" name="R3" link="1269242206" id="2065990099" />
          <Control classid="Switch" name="R1" link="1888532434" id="2140159699" />
          <paramlist>
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
        </Frame>
        <User classid="UserCmp" name="" id="2068668020" x="756" y="414" w="74" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Shunt Caps" />
            <param name="AL2" value="125 MVAr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1946131657" x="612" y="702" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="11th Filter" />
            <param name="AL2" value="252 MVAr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="140375104" x="468" y="702" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="13th Filter" />
            <param name="AL2" value="252 MVAr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1393722915" x="468" y="630" w="16" h="22" z="1" orient="1" link="-1" defn="master:short" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <User classid="UserCmp" name="" id="766722907" x="612" y="630" w="16" h="22" z="1" orient="1" link="-1" defn="master:short" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="TransLine" version="" build="" desc="" instances="2" view="false" date="1544736642" crc="67852400" id="79682831">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200" scrolly="1245">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="L" x="-162" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="R" x="180" y="0" dim="1" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-144" y="-7" width="306" height="14" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="-162" y1="0" x2="-144" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="180" y1="0" x2="162" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="" id="1491110281" x="108" y="234" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="L" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="374230182" x="612" y="234" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="R" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="264637396" x="360" y="234" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1302545253" x="432" y="234" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="729952502" x="216" y="234" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1826073081" x="360" y="288" w="22" h="28" z="0" orient="1" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="1108400815" x="360" y="252" w="31" h="66" z="1" orient="1" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="26.0 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="133169812" x="216" y="234" w="74" h="25" z="1" orient="2" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="0.5968 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="92290731" x="324" y="234" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1328650568" x="396" y="234" w="66" h="30" z="1" orient="6" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="2.5 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2006650941" x="504" y="234" w="74" h="25" z="1" orient="6" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="0.5968 [H]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="558969814" x="108" y="234" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1576366601" x="540" y="234" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="" id="115846333" x="324" y="234" w="66" h="30" z="1" orient="2" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="2.5 [ohm]" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="InverterFilters" version="" build="" desc="" instances="1" view="false" date="1544736642" crc="28414583" id="1529615565">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <port model="Natural" name="AC" x="-54" y="0" dim="3" mode="" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" />
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="0" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Inverter]]></text>
        <text x="0" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Filters]]></text>
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="233" classid="UserCanvas">
        <User classid="UserCmp" name="" id="1833882780" x="72" y="270" w="18" h="31" z="1" orient="0" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2062120736" x="504" y="396" w="31" h="74" z="1" orient="7" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="7.522 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="354566259" x="234" y="576" w="30" h="88" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="116.38 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2095033325" x="198" y="576" w="25" h="66" z="1" orient="1" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="60.6 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="162163865" x="198" y="504" w="31" h="74" z="1" orient="1" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="167.2 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="176382874" x="198" y="648" w="30" h="80" z="1" orient="1" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="13.23 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1594954276" x="216" y="396" w="31" h="74" z="1" orient="7" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="15.04 [uF]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="581608205" x="378" y="576" w="25" h="60" z="1" orient="7" link="-1" defn="master:inductor" q="4">
          <paramlist link="-1" name="" crc="73292921">
            <param name="L" value="6.1 [mH]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2049885342" x="342" y="576" w="30" h="80" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="37.03 [ohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="771417161" x="360" y="396" w="31" h="74" z="1" orient="7" link="-1" defn="master:capacitor" q="4">
          <paramlist link="-1" name="" crc="10798737">
            <param name="C" value="15.04 [uF]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="582632607" x="72" y="270" w="460" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="450" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="940773883" x="504" y="306" w="38" h="76" z="40" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R1" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="85481762" x="360" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="658915445" x="360" y="306" w="38" h="76" z="50" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R2" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="143205212" x="216" y="432" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="1801046972" x="216" y="306" w="38" h="76" z="60" orient="3" link="-1" defn="master:breaker3" q="4">
          <paramlist link="-1" name="" crc="112439510">
            <param name="Ctrl" value="0" />
            <param name="OPCUR" value="0" />
            <param name="ENAB" value="0" />
            <param name="CLVL" value="0.0" />
            <param name="View" value="1" />
            <param name="ViewB" value="1" />
            <param name="DisPQ" value="0" />
            <param name="NAME" value="R3" />
            <param name="NAMEA" value="BRKA" />
            <param name="NAMEB" value="BRKB" />
            <param name="NAMEC" value="BRKC" />
            <param name="ROFF" value="1.0e6" />
            <param name="RON" value="0.005" />
            <param name="PRER" value="0.5" />
            <param name="TDA" value="0.0" />
            <param name="TDB" value="0.0" />
            <param name="TDC" value="0.0" />
            <param name="TDRA" value="0.05" />
            <param name="TDRB" value="0.05" />
            <param name="TDRC" value="0.05" />
            <param name="PostIns" value="0" />
            <param name="TDBOA" value="0.005" />
            <param name="IBRA" value="" />
            <param name="IBRB" value="" />
            <param name="IBRC" value="" />
            <param name="IBR0" value="" />
            <param name="SBRA" value="" />
            <param name="SBRB" value="" />
            <param name="SBRC" value="" />
            <param name="BP" value="" />
            <param name="BQ" value="" />
            <param name="Vbr" value="" />
            <param name="BOpen1" value="0" />
            <param name="BOpen2" value="0" />
            <param name="BOpen3" value="0" />
            <param name="P" value="" />
            <param name="Q" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="622523728" x="216" y="342" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1891742890" x="360" y="342" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1982957279" x="198" y="468" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1238022843" x="504" y="342" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="1113463483" x="216" y="810" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="13th Filter" />
            <param name="AL2" value="?? MVAr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="721386104" x="198" y="684" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1000630167" x="198" y="612" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1716361463" x="198" y="540" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="62866959" x="198" y="468" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="1710070728" x="216" y="756" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="845395551" x="234" y="468" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="356541524" x="234" y="612" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1386440243" x="198" y="720" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1331458174" x="216" y="738" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="" id="1233230077" x="360" y="810" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="11th Filter" />
            <param name="AL2" value="?? MVAr" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1198951730" x="342" y="576" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1352507643" x="378" y="576" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="74303730" x="378" y="720" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="370269414" x="342" y="720" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1963512977" x="360" y="738" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="981870583" x="342" y="468" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="403214637" x="342" y="720" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1088422534" x="360" y="756" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="813452675" x="504" y="522" w="74" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Shunt Caps" />
            <param name="AL2" value="?? MVAr" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="843576650" x="756" y="666" w="49" h="51" z="30" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R3" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1750165086" x="846" y="666" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R3" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="798738486" x="792" y="666" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1791046248" x="756" y="612" w="49" h="51" z="20" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="349469373" x="846" y="612" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="46405751" x="792" y="612" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1699645108" x="792" y="558" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1082373409" x="846" y="558" w="18" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="R1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1963908205" x="756" y="558" w="49" h="51" z="10" orient="0" link="-1" defn="master:var_switch" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="R1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="O" />
            <param name="Toff" value="C" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="666" y="324" w="216" h="126" link="-1" id="158252625">
          <Control classid="Switch" name="R1" link="1963908205" id="491642737" />
          <Control classid="Switch" name="R2" link="1791046248" id="429926905" />
          <Control classid="Switch" name="R3" link="843576650" id="58690646" />
          <paramlist>
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
        </Frame>
        <User classid="UserCmp" name="" id="1528651490" x="216" y="738" w="16" h="22" z="1" orient="1" link="-1" defn="master:short" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <User classid="UserCmp" name="" id="846052755" x="360" y="738" w="16" h="22" z="1" orient="1" link="-1" defn="master:short" q="4">
          <paramlist link="-1" name="" crc="130269211" />
        </User>
        <User classid="UserCmp" name="" id="1773694521" x="504" y="432" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="MasterPOCntrl" version="" build="" desc="" instances="1" view="false" date="1544736642" crc="95918372" id="2037826991">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="x_IOp1" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="x_IOp2" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VDCp1" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VDCp2" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="P_ref" x="0" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-39" y="-39" width="78" height="78" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="0" y="-12" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Master]]></text>
        <text x="0" y="6" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Power Order]]></text>
        <text x="0" y="25" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Controls]]></text>
        <line x1="39" y1="-18" x2="54" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="39" y1="18" x2="54" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="-24" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-39" y1="-18" x2="-45" y2="-12" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-39" y1="18" x2="-45" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="12" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-54" x2="0" y2="-39" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-39" x2="6" y2="-45" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-6" y1="-45" x2="0" y2="-39" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
      </svg>
      <script />
      <schematic size="B/A3" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="4" scrollx="0" scrolly="93" classid="UserCanvas">
        <User classid="UserCmp" name="" id="425929880" x="702" y="378" w="69" h="19" z="30" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1781082639" x="774" y="342" w="76" h="60" z="170" orient="0" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="777272640" x="648" y="486" w="49" h="38" z="210" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="V1+V2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="436651094" x="252" y="522" w="49" h="38" z="70" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="338678081" x="648" y="378" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <User classid="UserCmp" name="" id="903550490" x="540" y="576" w="69" h="19" z="110" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1388205387" x="612" y="486" w="76" h="60" z="150" orient="0" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="3592741" x="576" y="522" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1026371251" x="540" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1958844264" x="468" y="576" w="69" h="33" z="100" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="Scalar" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1325149490" x="504" y="486" w="76" h="53" z="140" orient="0" link="-1" defn="master:mult" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="118722667" x="918" y="504" w="42" h="38" z="190" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IOp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1014130726" x="918" y="270" w="42" h="38" z="230" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="IOp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1428801468" x="252" y="612" w="49" h="38" z="120" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1758691594" x="396" y="270" w="38" h="38" z="240" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="PO" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="134793491" x="918" y="270" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
        </Wire>
        <User classid="UserCmp" name="" id="1858880701" x="846" y="414" w="69" h="19" z="50" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="378352286" x="918" y="414" w="53" h="76" z="180" orient="1" link="-1" defn="master:mult" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="477403182" x="810" y="342" w="190" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="180" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1149607191" x="684" y="342" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="186804610" x="216" y="576" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="753160673" x="378" y="522" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1968388123" x="216" y="486" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1966022891" x="540" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="292815773" x="378" y="486" w="76" h="60" z="130" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="392037539" x="648" y="342" w="76" h="56" z="160" orient="0" link="-1" defn="master:div" q="4">
          <paramlist link="-1" name="" crc="10201239">
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1168290356" x="396" y="342" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2011715026" x="396" y="342" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BP_PO" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="965952956" x="342" y="342" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1375510886" x="1026" y="342" w="95" h="21" z="220" orient="2" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_IOp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1773493175" x="1026" y="450" w="95" h="21" z="200" orient="2" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="x_IOp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="869239256" x="918" y="450" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1859039220" x="918" y="450" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1512627494" x="918" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" name="" id="620739781" x="1026" y="360" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Pole 1" />
            <param name="AL2" value="Power Order" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="10192994" x="1026" y="468" w="80" h="36" z="1" orient="0" link="-1" defn="master:annotation" q="4">
          <paramlist link="-1" name="" crc="5338603">
            <param name="AL1" value="Pole 2" />
            <param name="AL2" value="Power Order" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="27302640" x="72" y="486" w="90" h="22" z="40" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VDCp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="27130438" x="72" y="576" w="90" h="22" z="80" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VDCp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1323094277" x="180" y="486" w="76" h="34" z="60" orient="0" link="-1" defn="master:realpole" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="0.002" />
            <param name="T" value="0.02 [sec]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1431993355" x="180" y="576" w="76" h="34" z="90" orient="0" link="-1" defn="master:realpole" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="0.002" />
            <param name="T" value="0.02 [sec]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1830586463" x="108" y="486" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="787472364" x="108" y="576" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1505001316" x="252" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1071398093" x="252" y="576" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1019717058" x="414" y="486" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1025428832" x="504" y="522" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="991477906" x="397" y="269" w="10" h="83" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="73" />
        </Wire>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <Frame classid="GraphFrame" id="532758552" name="frame" x="288" y="666" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="x" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
          </paramlist>
          <paramlist link="532758552" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1810535376" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1810535376" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" name="PO" link="1758691594" color="0" bold="0" show="255" mode="0" id="65783657" />
            <Curve classid="Curve" name="IOp1" link="1014130726" color="0" bold="1" show="255" mode="0" id="1433646628" />
            <Curve classid="Curve" id="1478623881" name="IOp2" link="118722667" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="502977997" x="990" y="342" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="89254215" x="990" y="450" w="32" h="21" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="37414058" x="306" y="342" w="76" h="58" z="20" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="85352944">
            <param name="UL" value="1" />
            <param name="LL" value="0.001" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="47452270" x="234" y="342" w="90" h="22" z="10" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="P_ref" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="RectPole" version="" build="" desc="Rectifier Pole Definition" instances="2" view="false" date="1544736643" crc="51094460" id="1156385549">
      <paramlist link="-1" name="" />
      <form>
        <category name="Configuration">
          <parameter type="Text" name="Des" desc="Operator Designation">
            <value>OpDes</value>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="KBR" x="72" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Tap" x="-72" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCP2" x="0" y="90" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="AOR" x="72" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="DCP1" x="0" y="-90" dim="1" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="AC" x="-90" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <text x="22" y="-35" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Des: $(Des)]]></text>
        <line x1="62" y1="36" x2="65" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="62" y1="36" x2="65" y2="40" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="62" y1="36" x2="71" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="47" y="38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[KBR]]></text>
        <line x1="-72" y1="-18" x2="-62" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-62" y1="-18" x2="-44" y2="17" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="47" y="56" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AOR]]></text>
        <line x1="62" y1="54" x2="71" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="62" y1="54" x2="65" y2="58" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="62" y1="54" x2="65" y2="50" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="22" y="-47" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[%:Name]]></text>
        <ellipse cx="-61" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="0" y1="36" x2="0" y2="31" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="36" x2="13" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="55" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="14" y1="55" x2="0" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="55" x2="14" y2="55" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="61" x2="0" y2="55" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <rect x="-19" y="29" width="38" height="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="0" y1="64" x2="0" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-30" y1="0" x2="-43" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="-53" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="-30" y1="54" x2="-30" y2="-45" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-30" y1="54" x2="-20" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-30" y1="-45" x2="-19" y2="-45" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-29" x2="0" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-7" y1="-68" x2="-7" y2="-87" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-4" y1="-83" x2="-7" y2="-87" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-7" y1="-87" x2="-10" y2="-83" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-62" x2="0" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-13" y1="-57" x2="14" y2="-57" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-57" x2="14" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-57" x2="-14" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="-38" x2="14" y2="-38" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-38" x2="0" y2="-32" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <rect x="-19" y="-64" width="38" height="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="-71" y1="0" x2="-91" y2="0" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="0" y1="-90" x2="0" y2="-64" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="" id="984399728" x="918" y="684" w="40" h="19" z="80" orient="2" link="-1" defn="master:unity" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="966238407" x="342" y="324" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1546852125" x="342" y="288" w="10" h="47" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="37" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1670885007" x="684" y="396" w="208" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
          <vertex x="198" y="288" />
        </Wire>
        <User classid="UserCmp" name="" id="916970188" x="990" y="684" w="76" h="22" z="70" orient="2" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="KBR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1224885242" x="306" y="288" w="76" h="22" z="20" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Tap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1730031972" x="630" y="828" w="32" h="31" z="1" orient="4" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="647139951" x="450" y="702" w="22" h="28" z="0" orient="1" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1878973759" x="810" y="666" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <User classid="UserCmp" name="" id="580421473" x="990" y="378" w="76" h="22" z="40" orient="2" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="AOR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="791233873" x="234" y="918" w="10" h="838" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-828" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1874103828" x="234" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1776588123" x="234" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="485107960" x="234" y="234" w="76" h="12" z="10" orient="3" link="-1" defn="master:nodeloop" q="4">
          <paramlist link="-1" name="" crc="119738523">
            <param name="View" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1601952104" x="450" y="342" w="94" h="62" z="30" orient="0" link="-1" defn="master:xfmr-3p2w" q="4">
          <paramlist link="-1" name="" crc="24234995">
            <param name="Name" value="TFMRYDR" />
            <param name="Tmva" value="603.73 [MVA]" />
            <param name="f" value="$(Freq)" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.18 [p.u.]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [p.u.]" />
            <param name="CuL" value="0.0 [p.u.]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="345.0 [kV]" />
            <param name="V2" value="213.4557 [kV]" />
            <param name="Enab" value="1" />
            <param name="Sat" value="2" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="1.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0 [sec]" />
            <param name="Im1" value="1.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="255798286" x="306" y="342" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="868298964" x="432" y="378" w="22" h="28" z="0" orient="1" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="767474678" x="234" y="522" w="76" h="12" z="50" orient="3" link="-1" defn="master:nodeloop" q="4">
          <paramlist link="-1" name="" crc="119738523">
            <param name="View" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="842803265" x="450" y="630" w="94" h="62" z="60" orient="0" link="-1" defn="master:xfmr-3p2w" q="4">
          <paramlist link="-1" name="" crc="24234995">
            <param name="Name" value="TFMRYYR" />
            <param name="Tmva" value="603.73 [MVA]" />
            <param name="f" value="$(Freq)" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.18 [p.u.]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [p.u.]" />
            <param name="CuL" value="0.0 [p.u.]" />
            <param name="Tap" value="1" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="345.0 [kV]" />
            <param name="V2" value="213.4557 [kV]" />
            <param name="Enab" value="1" />
            <param name="Sat" value="2" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="1.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0 [sec]" />
            <param name="Im1" value="1.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="541484343" x="306" y="630" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="651466887" x="432" y="666" w="22" h="28" z="0" orient="1" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="608281908" x="450" y="666" w="30" h="74" z="1" orient="7" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1.0 [Mohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="822897092" x="630" y="342" w="115" h="184" z="100" orient="0" link="-1" defn="master:g6p200" q="4">
          <paramlist link="-1" name="" crc="113177439">
            <param name="UP" value="1" />
            <param name="FP" value="0" />
            <param name="SNUB" value="1" />
            <param name="KV" value="-2" />
            <param name="View" value="1" />
            <param name="FR" value="50.0 [Hz]" />
            <param name="GP" value="10.0" />
            <param name="GI" value="50.0" />
            <param name="KP" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="FPNM" value="" />
            <param name="VVolt" value="" />
            <param name="VCurr" value="" />
            <param name="SCurr" value="" />
            <param name="Tblock" value="0.04" />
            <param name="RWSAFB" value="0" />
            <param name="RWV" value="1.0E5" />
            <param name="PFB" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1656490194" x="270" y="234" w="352" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="342" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="197398247" x="630" y="252" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <User classid="UserCmp" name="" id="1577179220" x="630" y="630" w="115" h="184" z="90" orient="0" link="-1" defn="master:g6p200" q="4">
          <paramlist link="-1" name="" crc="113177439">
            <param name="UP" value="1" />
            <param name="FP" value="0" />
            <param name="SNUB" value="1" />
            <param name="KV" value="-1" />
            <param name="View" value="1" />
            <param name="FR" value="50.0 [Hz]" />
            <param name="GP" value="10.0" />
            <param name="GI" value="50.0" />
            <param name="KP" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="FPNM" value="" />
            <param name="VVolt" value="" />
            <param name="VCurr" value="" />
            <param name="SCurr" value="" />
            <param name="Tblock" value="0.04" />
            <param name="RWSAFB" value="0" />
            <param name="RWV" value="1.0E5" />
            <param name="PFB" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="509461770" x="270" y="522" w="352" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="342" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1638071820" x="630" y="540" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1173632389" x="612" y="522" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="100340068" x="612" y="234" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1734479233" x="684" y="378" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="772383751" x="684" y="666" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="567939187" x="756" y="594" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GRS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1415134236" x="756" y="576" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ARS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1752472340" x="756" y="288" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="ARD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1800319965" x="756" y="306" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GRD" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2038276532" x="684" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1838348219" x="684" y="306" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1987417898" x="684" y="576" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1960588832" x="684" y="594" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="167908677" x="684" y="684" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="513254005" x="630" y="720" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1397440507" x="342" y="324" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="331249106" x="342" y="612" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2101730921" x="486" y="342" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="181748249" x="486" y="630" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="98048710" x="630" y="162" w="32" h="31" z="1" orient="6" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="217171474" x="234" y="90" w="18" h="31" z="1" orient="2" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="InverterPole" version="" build="" desc="Inverter Pole Definition" instances="2" view="false" date="1544736643" crc="70295606" id="58930883">
      <paramlist link="-1" name="" />
      <form>
        <category name="Configuration">
          <parameter type="Text" name="Des" desc="Operator Designation">
            <value>OpDes</value>
            <cond />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200">
        <port model="Transfer" name="KBI" x="-54" y="36" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Transfer" name="GMES" x="90" y="90" dim="1" mode="Output" type="Real"><![CDATA[true]]></port>
        <port model="Natural" name="DCP2" x="0" y="90" dim="1" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Transfer" name="AOI" x="-54" y="54" dim="1" mode="Input" type="Real"><![CDATA[true]]></port>
        <port model="Natural" name="DCP1" x="0" y="-90" dim="1" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <port model="Natural" name="AC" x="90" y="0" dim="3" mode="" type="NonRemovable"><![CDATA[true]]></port>
        <line x1="-45" y1="54" x2="-49" y2="50" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="54" x2="-50" y2="57" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="54" x2="-53" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="36" x2="-53" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-36" y="39" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[KB]]></text>
        <line x1="-45" y1="36" x2="-50" y2="39" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="36" x2="-49" y2="32" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-21" y="-34" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[Des: $(Des)]]></text>
        <text x="107" y="86" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[GMES]]></text>
        <line x1="84" y1="72" x2="90" y2="90" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="29" y1="72" x2="84" y2="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="-34" y="57" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[AOI]]></text>
        <text x="-22" y="-46" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[%:Name]]></text>
        <ellipse cx="62" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="0" y1="61" x2="0" y2="56" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-13" y1="56" x2="14" y2="56" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="56" x2="14" y2="37" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="56" x2="-14" y2="37" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="37" x2="14" y2="37" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="37" x2="0" y2="31" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <rect x="-19" y="29" width="38" height="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="0" y1="64" x2="0" y2="89" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="30" y1="0" x2="44" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <ellipse cx="54" cy="0" rx="10" ry="10" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="30" y1="54" x2="30" y2="-45" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="30" y1="54" x2="20" y2="54" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="30" y1="-45" x2="19" y2="-45" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-29" x2="0" y2="29" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-67" x2="4" y2="-86" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="4" y1="-67" x2="1" y2="-71" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="7" y1="-71" x2="4" y2="-67" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="0" y1="-32" x2="0" y2="-37" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-13" y1="-37" x2="14" y2="-37" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-37" x2="14" y2="-56" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-37" x2="-14" y2="-56" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="-14" y1="-56" x2="14" y2="-56" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <line x1="0" y1="-56" x2="0" y2="-62" stroke="Black" stroke-dasharray="none" stroke-width="0.4" />
        <rect x="-19" y="-64" width="38" height="35" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <line x1="72" y1="0" x2="90" y2="0" stroke="Gray" stroke-dasharray="none" stroke-width="0.6" />
        <line x1="0" y1="-90" x2="0" y2="-64" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="6" scrollx="0" scrolly="0" classid="UserCanvas">
        <User classid="UserCmp" name="" id="99823931" x="252" y="684" w="40" h="19" z="50" orient="0" link="-1" defn="master:unity" q="4">
          <paramlist link="-1" name="" crc="39250382">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="482594790" x="180" y="684" w="76" h="22" z="40" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="KBI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="86666644" x="540" y="810" w="32" h="31" z="1" orient="4" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1482525971" x="720" y="702" w="22" h="28" z="40" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1817209692" x="360" y="666" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1877985001" x="864" y="630" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="713289132" x="864" y="342" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1311527673" x="180" y="378" w="76" h="22" z="20" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="AOI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1939979433" x="108" y="558" w="81" h="21" z="90" orient="0" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="GMES" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2081202159" x="288" y="414" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1911427407" x="288" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="541921779" x="288" y="558" w="10" h="154" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-144" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="349571886" x="216" y="558" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="337642276" x="216" y="594" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1660701434" x="252" y="558" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMID" />
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2053060585" x="252" y="594" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMIS" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="736413234" x="936" y="810" w="10" h="658" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-648" />
        </Wire>
        <User classid="UserCmp" name="" id="56870392" x="180" y="558" w="76" h="60" z="80" orient="4" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1048576020" x="936" y="234" w="76" h="12" z="10" orient="3" link="-1" defn="master:nodeloop" q="4">
          <paramlist link="-1" name="" crc="119738523">
            <param name="View" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="723463851" x="720" y="342" w="94" h="58" z="1" orient="4" link="-1" defn="master:xfmr-3p2w" q="4">
          <paramlist link="-1" name="" crc="24234995">
            <param name="Name" value="TFMRYDI" />
            <param name="Tmva" value="591.79 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.18 [p.u.]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [p.u.]" />
            <param name="CuL" value="0.0 [p.u.]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="230.0 [kV]" />
            <param name="V2" value="209.2288 [kV]" />
            <param name="Enab" value="1" />
            <param name="Sat" value="2" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="1.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0 [sec]" />
            <param name="Im1" value="1.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Value" value="1.0" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2065130142" x="738" y="378" w="22" h="28" z="0" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="957984071" x="774" y="342" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="265430072" x="936" y="522" w="76" h="12" z="30" orient="3" link="-1" defn="master:nodeloop" q="4">
          <paramlist link="-1" name="" crc="119738523">
            <param name="View" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1822042554" x="720" y="630" w="94" h="58" z="1" orient="4" link="-1" defn="master:xfmr-3p2w" q="4">
          <paramlist link="-1" name="" crc="24234995">
            <param name="Name" value="TFMRYYI" />
            <param name="Tmva" value="591.79 [MVA]" />
            <param name="f" value="50.0 [Hz]" />
            <param name="YD1" value="0" />
            <param name="YD2" value="0" />
            <param name="Lead" value="1" />
            <param name="Xl" value="0.18 [p.u.]" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="0.0 [p.u.]" />
            <param name="CuL" value="0.0 [p.u.]" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="0" />
            <param name="V1" value="230.0 [kV]" />
            <param name="V2" value="209.2288 [kV]" />
            <param name="Enab" value="1" />
            <param name="Sat" value="2" />
            <param name="Xair" value="0.2 [p.u.]" />
            <param name="Tdc" value="1.0 [sec]" />
            <param name="Xknee" value="1.25 [p.u.]" />
            <param name="Txk" value="0 [sec]" />
            <param name="Im1" value="1.0 [%]" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Value" value="1.0" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1203460394" x="774" y="630" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1982923108" x="738" y="666" w="22" h="28" z="110" orient="7" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="1018710416" x="720" y="702" w="30" h="74" z="1" orient="5" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="1.0 [Mohm]" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="332752164" x="540" y="342" w="115" h="184" z="60" orient="4" link="-1" defn="master:g6p200" q="4">
          <paramlist link="-1" name="" crc="113177439">
            <param name="UP" value="0" />
            <param name="FP" value="0" />
            <param name="SNUB" value="1" />
            <param name="KV" value="-2" />
            <param name="View" value="1" />
            <param name="FR" value="50.0 [Hz]" />
            <param name="GP" value="10.0" />
            <param name="GI" value="50.0" />
            <param name="KP" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="FPNM" value="" />
            <param name="VVolt" value="" />
            <param name="VCurr" value="" />
            <param name="SCurr" value="" />
            <param name="Tblock" value="0.04" />
            <param name="RWSAFB" value="0" />
            <param name="RWV" value="1.0E5" />
            <param name="PFB" value="0" />
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="758430172" x="540" y="630" w="115" h="184" z="70" orient="4" link="-1" defn="master:g6p200" q="4">
          <paramlist link="-1" name="" crc="113177439">
            <param name="UP" value="0" />
            <param name="FP" value="0" />
            <param name="SNUB" value="1" />
            <param name="KV" value="-1" />
            <param name="View" value="1" />
            <param name="FR" value="50.0 [Hz]" />
            <param name="GP" value="10.0" />
            <param name="GI" value="50.0" />
            <param name="KP" value="0" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E8 [ohm]" />
            <param name="EFVD" value="0.0 [kV]" />
            <param name="EBO" value="1.0E5 [kV]" />
            <param name="TEXT" value="0.0 [usec]" />
            <param name="CD" value="0.05 [uF]" />
            <param name="RD" value="5000.0 [ohm]" />
            <param name="FPNM" value="" />
            <param name="VVolt" value="" />
            <param name="VCurr" value="" />
            <param name="SCurr" value="" />
            <param name="Tblock" value="0.04" />
            <param name="RWSAFB" value="0" />
            <param name="RWV" value="1.0E5" />
            <param name="PFB" value="0" />
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1329656541" x="540" y="540" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2072272215" x="540" y="252" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="16729365" x="576" y="342" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="418434294" x="576" y="630" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1623030108" x="558" y="522" w="352" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="342" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="987973270" x="558" y="234" w="352" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="342" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="375790448" x="558" y="522" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1440035541" x="558" y="234" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1161587343" x="216" y="378" w="280" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="270" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1001411250" x="414" y="288" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="417168203" x="414" y="288" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AMID" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1480697007" x="414" y="576" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="688456257" x="414" y="576" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AMIS" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="792085939" x="288" y="594" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="217732736" x="324" y="396" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="771357154" x="288" y="306" w="208" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="198" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1798440730" x="360" y="666" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="27852011" x="324" y="684" w="10" h="298" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-288" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="871304715" x="252" y="684" w="244" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="234" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="887095782" x="540" y="720" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="90" />
        </Wire>
        <User classid="UserCmp" name="" id="444357121" x="540" y="162" w="32" h="31" z="1" orient="6" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="DCP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="233800811" x="936" y="162" w="18" h="31" z="1" orient="6" link="-1" defn="master:xnode" q="4">
          <paramlist link="-1" name="" crc="114262475">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_sequence" value="1" />
          <param name="auto_sequence" value="1" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
        </paramlist>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="UserCmpDefn" name="InvCtrl" version="" build="" desc="Inverter Controls 2" instances="2" view="false" date="1544736642" crc="77380768" id="225097480">
      <paramlist link="-1" name="" />
      <form />
      <svg viewBox="-200 -200 200 200" size="4">
        <port model="Transfer" name="AOI" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="COout" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="CO" x="-54" y="36" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="CMI" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="VDCI" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="GMES" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Enbl" x="18" y="72" dim="1" mode="Input" type="Integer" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="18" x2="39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="54" y1="-18" x2="39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <text x="28" y="-17" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[CO]]></text>
        <line x1="-45" y1="31" x2="-39" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-45" y1="41" x2="-39" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-55" y1="36" x2="-39" y2="36" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="23" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="13" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="18" x2="-39" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="5" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="-5" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="0" x2="-39" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="-13" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-44" y1="-23" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <line x1="-54" y1="-18" x2="-39" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="0.2" />
        <rect x="-39" y="-58" width="78" height="115" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="" fill-fg="" fill-bg="" />
        <text x="1" y="-47" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Inverter]]></text>
        <text x="2" y="-34" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Controls]]></text>
        <text x="38" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="End"><![CDATA[AOI]]></text>
        <text x="-29" y="38" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[IO]]></text>
        <text x="-36" y="-18" stroke="Black" fill="Black" font-size="Small" text-anchor="Start"><![CDATA[Gmes]]></text>
        <text x="-27" y="1" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Vdc]]></text>
        <text x="-25" y="20" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Imes]]></text>
        <line x1="18" y1="72" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="23" y1="62" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="13" y1="62" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <text x="19" y="51" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[Enbl]]></text>
        <line x1="18" y1="72" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="23" y1="62" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
        <line x1="13" y1="62" x2="18" y2="57" stroke="Black" stroke-width="0.2" stroke-dasharray="none" port="" />
      </svg>
      <script />
      <schematic size="A/A4" orientation="Landscape" grid="false" margins="false" virtuals="false" signals="false" sequence="false" autoseq="true" zoomlevel="4" scrollx="0" scrolly="0" classid="UserCanvas">
        <Wire classid="WireOrthogonal" name="" id="739528783" x="360" y="450" w="334" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="324" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="127282032" x="792" y="612" w="10" h="172" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-162" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="790485966" x="648" y="684" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="862814800" x="684" y="756" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1510160416" x="1044" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="990618840" x="684" y="684" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="DGEI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="404342504" x="756" y="792" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GERRI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1957246843" x="1080" y="450" w="46" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BETAIC" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1067016913" x="720" y="792" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="396244878" x="720" y="450" w="76" h="60" z="220" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1794081873" x="684" y="792" w="76" h="78" z="260" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="453033683" x="720" y="684" w="133" h="38" z="340" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Delta Gamma Error" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.2958" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1022771803" x="684" y="900" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1192006212" x="540" y="900" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2112109012" x="792" y="828" w="69" h="19" z="150" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="-0.544" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1176745021" x="864" y="792" w="76" h="60" z="270" orient="0" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="230014666" x="1080" y="792" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BETAIG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="526119327" x="900" y="792" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="647683845" x="1044" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="308766958" x="900" y="792" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GNLG" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1285136821" x="756" y="450" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="304283762" x="792" y="450" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CERRI" />
            <param name="IType" value="2" />
            <param name="OType" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="585414785" x="864" y="414" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1146193747" x="864" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="297908469" x="936" y="378" w="70" h="19" z="40" orient="4" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1468116388" x="864" y="378" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMARG" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1347564252" x="864" y="450" w="76" h="60" z="230" orient="6" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="899529297" x="900" y="450" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2036282932" x="936" y="450" w="46" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CERRIM" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="203856218" x="1080" y="648" w="10" h="208" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-198" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="937416215" x="1080" y="792" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="143955941" x="1152" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="677428892" x="1368" y="648" w="74" h="21" z="330" orient="2" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="AOI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1399891457" x="1170" y="648" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="BETAI" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="937837641" x="1260" y="684" w="91" h="38" z="320" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Alpha Order" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="249579236" x="1224" y="648" w="76" h="58" z="300" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="783154933" x="1224" y="612" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="833342456" x="1260" y="684" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="1890783084" x="1116" y="648" w="76" h="60" z="290" orient="0" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="View" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="918616067" x="216" y="792" w="83" h="22" z="110" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="GMES" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="570511588" x="324" y="792" w="76" h="40" z="120" orient="0" link="-1" defn="master:mingam" q="4">
          <paramlist link="-1" name="" crc="23589620">
            <param name="FREQ" value="50.0 [Hz]" />
            <param name="DPath" value="1" />
            <param name="Type" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="365621736" x="360" y="792" w="298" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="288" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2138828929" x="396" y="450" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMIS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="337448764" x="504" y="792" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMESS" />
            <param name="Value" value="1.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1071402846" x="468" y="486" w="140" h="38" z="80" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Current (filtered)" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1126117134" x="504" y="828" w="49" h="38" z="140" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Gamma" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.29578" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="16066166" x="324" y="450" w="76" h="34" z="60" orient="0" link="-1" defn="master:realpole" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="0.5" />
            <param name="T" value="0.0012 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="R" value="1.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="766354906" x="612" y="684" w="76" h="58" z="250" orient="0" link="-1" defn="master:upramp" q="4">
          <paramlist link="-1" name="" crc="9832886">
            <param name="X1" value="0.0 [pu]" />
            <param name="X2" value="0.1 [pu]" />
            <param name="Y2" value="0.2793 [pu]" />
            <param name="COM" value="Up_Ramp_X-fer_Func" />
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="877413912" x="468" y="486" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1323375154" x="576" y="684" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="" id="1317929859" x="504" y="900" w="69" h="19" z="170" orient="0" link="-1" defn="master:const" q="4">
          <paramlist link="-1" name="" crc="8647988">
            <param name="Name" value="" />
            <param name="Value" value="0.2618" />
            <param name="Group" value="" />
            <param name="Display" value="0" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="939037380" x="612" y="900" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMIN" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1326186391" x="504" y="828" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="229002753" x="396" y="450" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="854845278" x="720" y="378" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="109508697" x="720" y="414" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="765443334" x="468" y="450" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="" id="520067682" x="666" y="306" w="196" h="38" z="380" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Voltage Dep. Current Limit" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="961589898" x="1260" y="306" w="175" h="38" z="360" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Rectifier Current Order" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="Value" value="1.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="487922711" x="828" y="378" w="10" h="118" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-108" />
        </Wire>
        <User classid="UserCmp" name="" id="1471547489" x="1260" y="270" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CORD" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="2071515766" x="792" y="270" w="76" h="60" z="210" orient="6" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="Name" value="SignalName" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="971990386" x="1260" y="306" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="24269362" x="828" y="270" w="514" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="504" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1096249755" x="216" y="270" w="83" h="22" z="20" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="VDCI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1329860036" x="666" y="270" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCL" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="999971" x="468" y="270" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="MPVS" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1975515632" x="324" y="270" w="76" h="34" z="30" orient="0" link="-1" defn="master:realpole" q="4">
          <paramlist link="-1" name="" crc="130840810">
            <param name="Limit" value="0" />
            <param name="COM" value="Real_Pole" />
            <param name="Reset" value="0" />
            <param name="YO" value="0.0" />
            <param name="G" value="0.002" />
            <param name="T" value="0.02 [s]" />
            <param name="Max" value="10.0" />
            <param name="Min" value="-10.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="458666181" x="648" y="270" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2039047838" x="612" y="270" w="76" h="58" z="200" orient="0" link="-1" defn="master:txferfnc" q="4">
          <paramlist link="-1" name="" crc="20784828">
            <param name="X1" value="0.4" />
            <param name="Y1" value="0.55" />
            <param name="X2" value="0.9" />
            <param name="Y2" value="1.0" />
            <param name="GL" value="0.0" />
            <param name="GU" value="1.0" />
            <param name="COM" value="Generic_X-fer_Func" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="438660133" x="468" y="216" w="10" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="2047753044" x="396" y="378" w="34" h="76" z="180" orient="3" link="-1" defn="master:gain" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="0.01" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="SignalName" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="180809005" x="396" y="270" w="76" h="60" z="190" orient="0" link="-1" defn="master:sumjct" q="4">
          <paramlist link="-1" name="" crc="6678153">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1592650754" x="396" y="342" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2112078285" x="432" y="270" w="154" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1721337680" x="666" y="306" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="71521659" x="540" y="342" w="10" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <User classid="UserCmp" name="" id="153396428" x="540" y="378" w="76" h="53" z="310" orient="6" link="-1" defn="master:mult" q="4">
          <paramlist link="-1" name="" crc="66270573">
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1550326086" x="630" y="378" w="49" h="38" z="350" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Power" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="198987160" x="648" y="144" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="456533863" x="720" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="479866285" x="720" y="234" w="10" h="100" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="965176946" x="576" y="378" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="275701101" x="594" y="378" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="POWER" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1509919371" x="468" y="378" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1481557739" x="252" y="450" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="252012801" x="252" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1191878028" x="252" y="792" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="18" y="54" w="234" h="36" id="487837459">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="0" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[INVERTER  CONTROLS 
]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="617645795" x="576" y="612" w="226" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="216" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="198" y="648" w="162" h="54" id="581305318">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[
INVERTER  GAMMA CONTROLS 
]]></Sticky>
        <Sticky classid="Sticky" x="198" y="144" w="180" h="54" id="1524260338">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="0" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[
INVERTER  CURRENT CONTROLS 
]]></Sticky>
        <Sticky classid="Sticky" x="414" y="306" w="108" h="36" id="2036837434">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="4" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[voltage compounding]]></Sticky>
        <Sticky classid="Sticky" x="180" y="504" w="126" h="54" id="1620642505">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[dc  current measured at inverter]]></Sticky>
        <Sticky classid="Sticky" x="180" y="324" w="108" h="54" id="908796956">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[dc  voltage measured at inverter]]></Sticky>
        <Sticky classid="Sticky" x="612" y="54" w="90" h="36" id="1438807143">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[input current order (pu)]]></Sticky>
        <Wire classid="WireOrthogonal" name="" id="485938487" x="1260" y="648" w="82" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Sticky classid="Sticky" x="1314" y="180" w="90" h="36" id="878136415">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[current  order for rectifier]]></Sticky>
        <Sticky classid="Sticky" x="1314" y="558" w="108" h="36" id="397998915">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="2" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Angle Order for inverter]]></Sticky>
        <Sticky classid="Sticky" x="180" y="846" w="72" h="54" id="2102433403">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Gamma Angle measured at inverter]]></Sticky>
        <Sticky classid="Sticky" x="468" y="954" w="108" h="36" id="233717391">
          <paramlist>
            <param name="font" value="1" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="arrows" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Minimum Gamma Angle = 15deg]]></Sticky>
        <User classid="UserCmp" name="" id="304432334" x="468" y="216" w="182" h="38" z="390" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="DC Voltage (compensated)" />
            <param name="Group" value="Inverter" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1101588945" x="1188" y="594" w="69" h="19" z="100" orient="0" link="-1" defn="master:emtconst" q="4">
          <paramlist link="-1" name="" crc="26330164">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="831680842" x="612" y="144" w="69" h="22" z="10" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="CO" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1840892859" x="1368" y="270" w="88" h="21" z="370" orient="4" link="-1" defn="master:export" q="4">
          <paramlist link="-1" name="" crc="39049670">
            <param name="Name" value="COout" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1842509607" x="216" y="450" w="76" h="22" z="50" orient="0" link="-1" defn="master:import" q="4">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="CMI" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
        </paramlist>
        <User classid="UserCmp" name="master:consti" id="1847713161" x="972" y="486" w="69" h="19" z="90" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="204473944" x="972" y="396" w="83" h="22" z="70" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Enbl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" id="1188458044" x="1008" y="450" w="84" h="79" z="240" orient="0" defn="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="71190670">
            <param name="Name" value="" />
            <param name="Kp" value="0.5" />
            <param name="Ti" value="0.01" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="1.92" />
            <param name="MinOut" value="0.52" />
            <param name="Out_Rst" value="1.92" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="881806534" name="" x="1008" y="414" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1344664335" name="" x="1008" y="756" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:import" id="1239571747" x="972" y="738" w="83" h="22" z="130" orient="0" defn="master:import" link="-1" q="4" layer="">
          <paramlist link="-1" name="" crc="35483323">
            <param name="Name" value="Enbl" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:consti" id="809056675" x="972" y="828" w="69" h="19" z="160" orient="0" defn="master:consti" link="-1" q="4">
          <paramlist link="-1" name="" crc="89924856">
            <param name="Name" value="" />
            <param name="Value" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" id="1066960516" x="1008" y="792" w="84" h="79" z="280" orient="0" defn="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" link="-1" q="4">
          <paramlist link="-1" name="" crc="71190670">
            <param name="Name" value="" />
            <param name="Kp" value="0.5" />
            <param name="Ti" value="0.01" />
            <param name="Kaw" value="1" />
            <param name="MaxOut" value="1.57" />
            <param name="MinOut" value="0.52" />
            <param name="Out_Rst" value="1.57" />
          </paramlist>
        </User>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
    <Definition classid="StationDefn" name="Station" id="1697521191" group="" url="" version="" build="" crc="60800780" view="false" date="1544736642">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <schematic classid="StationCanvas">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireBranch" id="1549322604" name="STUB" x="180" y="180" w="68" h="82" orient="0" defn="(null):STUB" recv="-1" send="-1" back="-1">
          <vertex x="0" y="0" />
          <vertex x="0" y="18" />
          <vertex x="54" y="54" />
          <vertex x="54" y="72" />
          <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:Main" id="1549322604" x="0" y="0" w="0" h="0" z="-1" orient="0" defn="HVDC_Bipolar_1000MW_500kV:Main" link="1549322604" q="4">
            <paramlist link="-1" name="" crc="125523495">
              <param name="Freq" value="50.0 Hz" />
            </paramlist>
            <paramlist link="1052979088" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1983884010" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="1930974011" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="15430809" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1964575334" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <paramlist link="291769654" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="694281364" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1668235026" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="81241137" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <paramlist link="2036784123" name="">
              <param name="xmin" value="0" />
              <param name="xmax" value="0.5" />
            </paramlist>
            <paramlist link="1485442057" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <paramlist link="1791501426" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
          </User>
        </Wire>
      </schematic>
    </Definition>
    <Definition classid="UserCmpDefn" name="Main" id="1203421653" group="" url="" version="" build="" crc="47133833" view="false" date="0">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="Global Substitutions" visible="true">
          <cond />
          <parameter desc="Frequency" name="Freq" group="" unit="Hz" min="50.0" max="60.0" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1">
            <value><![CDATA[50.0 Hz]]></value>
            <cond />
            <help><![CDATA[Enter the nominal frequency]]></help>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <rect x="-36" y="-36" width="72" height="72" stroke="Black" stroke-dasharray="none" stroke-width="0.2" fill-style="Hollow" fill-fg="" fill-bg="" />
        <text x="0" y="0" stroke="Black" fill="Black" font-size="Small"><![CDATA[%:Name]]></text>
      </svg>
      <schematic classid="UserCanvas">
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:InverterPole" id="474816485" x="1152" y="288" w="231" h="184" z="310" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:InverterPole" q="4">
          <paramlist link="-1" name="" crc="49152589">
            <param name="Des" value="IP1" />
          </paramlist>
        </User>
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="2" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
        </paramlist>
        <Wire classid="WireOrthogonal" name="" id="1924460503" x="594" y="90" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="ControlFrame" name="" x="270" y="990" w="216" h="126" link="-1" id="119919285">
          <Control classid="Slider" name="Tap Rect" link="178454877" id="2114490375" />
          <paramlist>
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="969060972" name="Bipole Power Order [pu]" link="1854302070" />
        </Frame>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:Inverter_AC" id="1644317011" x="1548" y="432" w="81" h="80" z="80" orient="1" link="-1" defn="HVDC_Bipolar_1000MW_500kV:Inverter_AC" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:Rectifier_AC" id="1910159384" x="270" y="432" w="81" h="88" z="40" orient="3" link="-1" defn="HVDC_Bipolar_1000MW_500kV:Rectifier_AC" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <Wire classid="Bus" name="" id="159325618" x="1404" y="234" w="10" h="514" orient="0">
          <paramlist>
            <param name="Name" value="" />
            <param name="BaseKV" value="345" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="504" />
        </Wire>
        <Wire classid="Bus" name="" id="1375351952" x="414" y="234" w="10" h="424" orient="0">
          <paramlist>
            <param name="Name" value="" />
            <param name="BaseKV" value="345" />
            <param name="VRMS" value="#NaN" />
          </paramlist>
          <vertex x="0" y="0" />
          <vertex x="0" y="414" />
        </Wire>
        <User classid="UserCmp" name="" id="1909051618" x="324" y="306" w="42" h="38" z="470" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VacR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.00355" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="365059661" x="288" y="306" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VacR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="131433527" x="324" y="342" w="77" h="38" z="440" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Vac (rms)" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="343598938" x="342" y="432" w="74" h="96" z="50" orient="0" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="345.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="VacR" />
            <param name="P" value="PR" />
            <param name="Q" value="QR" />
            <param name="Vrms" value="VrmsR" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="1029" />
            <param name="Qd" value="-109.9" />
            <param name="Vd" value="1.036" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1600028590" x="288" y="306" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="775137310" x="288" y="342" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VrmsR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="501302942" x="288" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="696569912" x="1494" y="288" w="42" h="38" z="420" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VacI" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.005325" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1001818504" x="1494" y="324" w="84" h="38" z="400" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VacI (rms)" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="pu" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1613328481" x="1476" y="432" w="66" h="96" z="70" orient="0" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="0" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="230.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="$(Freq)" />
            <param name="Dis" value="1" />
            <param name="CurI" value="" />
            <param name="VolI" value="VacI" />
            <param name="P" value="PI" />
            <param name="Q" value="QI" />
            <param name="Vrms" value="VrmsI" />
            <param name="Ph" value="" />
            <param name="hide1" value="1" />
            <param name="hide2" value="1" />
            <param name="Pd" value="977.8" />
            <param name="Qd" value="148.3" />
            <param name="Vd" value="1.02" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1218980887" x="1458" y="288" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VacI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2031714301" x="1458" y="288" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="108901156" x="1458" y="324" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VrmsI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1113764438" x="1458" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="524864401" x="612" y="198" w="46" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
          <vertex x="36" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1033386366" x="1134" y="144" w="28" h="64" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="54" />
        </Wire>
        <User classid="UserCmp" name="" id="626152085" x="1026" y="432" w="28" h="22" z="70" orient="4" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="857606798" x="1062" y="432" w="74" h="30" z="1" orient="4" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="0.01 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="378812794" x="1062" y="432" w="100" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1088434180" x="1152" y="378" w="10" h="135" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="125" />
        </Wire>
        <User classid="UserCmp" name="" id="1060551850" x="738" y="432" w="28" h="22" z="0" orient="0" link="-1" defn="master:ground" q="4">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="" id="1552086986" x="702" y="432" w="74" h="30" z="1" orient="0" link="-1" defn="master:resistor" q="4">
          <paramlist link="-1" name="" crc="10319542">
            <param name="R" value="0.01 [ohm]" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1680235366" x="612" y="432" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1290128826" x="666" y="432" w="74" h="26" z="60" orient="2" link="-1" defn="master:ammeter" q="4">
          <paramlist link="-1" name="" crc="119264497">
            <param name="Name" value="Ielectrode" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1650259173" x="702" y="432" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="166900160" x="612" y="378" w="10" h="136" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="126" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1281903032" x="1134" y="756" w="28" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
          <vertex x="18" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1565507555" x="1404" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="402795369" x="1404" y="702" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1271631570" x="360" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="178454877" x="504" y="1044" w="60" h="51" z="190" orient="0" link="-1" defn="master:var" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Tap Rect" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.8" />
            <param name="Value" value="1.0" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="736872897" x="540" y="1044" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1310491754" x="576" y="1044" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="155741786" x="540" y="270" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1346017017" x="540" y="576" w="24" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Tap" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:RectCC" id="1904713092" x="1332" y="1062" w="112" h="100" z="320" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:RectCC" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:RectFilters" id="360273212" x="360" y="594" w="97" h="82" z="90" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:RectFilters" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:TransLine" id="265173539" x="882" y="144" w="346" h="18" z="20" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:TransLine" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:TransLine" id="774589061" x="864" y="756" w="346" h="18" z="120" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:TransLine" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1342666080" x="666" y="396" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="861605772" x="666" y="396" w="74" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="Ielectrode" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="476066635" x="702" y="396" w="84" h="38" z="410" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="Ielectrode" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="kA" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:InverterFilters" id="1781152464" x="1458" y="594" w="97" h="82" z="100" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:InverterFilters" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:MasterPOCntrl" id="295570822" x="702" y="1188" w="112" h="97" z="260" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:MasterPOCntrl" q="4">
          <paramlist link="-1" name="" crc="48221308" />
          <paramlist link="532758552" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <paramlist link="1810535376" name="">
            <param name="ymin" value="-1" />
            <param name="ymax" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1475411234" x="1278" y="1170" w="76" h="58" z="240" orient="0" link="-1" defn="master:compare" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="541063199" x="1206" y="1170" w="69" h="19" z="220" orient="0" link="-1" defn="master:time-sig" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="" id="775352293" x="972" y="1188" w="69" h="19" z="210" orient="0" link="-1" defn="master:time-sig" q="4">
          <paramlist link="-1" name="" crc="20913136" />
        </User>
        <User classid="UserCmp" name="" id="1002128373" x="1044" y="1188" w="76" h="58" z="230" orient="0" link="-1" defn="master:compare" q="4">
          <paramlist link="-1" name="" crc="86304751">
            <param name="X" value="0.1" />
            <param name="OL" value="0" />
            <param name="OH" value="1" />
            <param name="INTR" value="0" />
            <param name="Dim" value="1" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="128365426" x="954" y="1098" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMIp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1200962956" x="954" y="1080" w="46" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1104379269" x="1170" y="1098" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1506963282" x="846" y="1062" w="76" h="60" z="270" orient="0" link="-1" defn="master:maxmin" q="4">
          <paramlist link="-1" name="" crc="79761838">
            <param name="DPath" value="1" />
            <param name="Type" value="0" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="1" />
            <param name="F" value="0" />
            <param name="G" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1193081540" x="774" y="1098" w="38" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMES2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1632526554" x="774" y="1062" w="38" h="21" z="1" orient="6" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMES1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1192632664" x="774" y="1098" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="148329421" x="774" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="786374520" x="1242" y="684" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMES2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1858655470" x="1242" y="378" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="GMES1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1852962193" x="1242" y="288" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="611674254" x="1242" y="594" w="172" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="162" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="548631016" x="882" y="1062" w="136" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="36275431" x="954" y="1080" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1061460860" x="954" y="1098" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="889275270" x="1062" y="324" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IKB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1334651360" x="1062" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="727853978" x="1062" y="144" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="29095876" x="1044" y="756" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="653859078" x="1116" y="1098" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1123174468" x="1062" y="342" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="726405082" x="1062" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="638060689" x="1062" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="940773522" x="1062" y="648" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1005274129" x="792" y="1170" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="552149549" x="756" y="1170" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1066178421" x="756" y="1206" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="753049740" x="792" y="1206" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1681282425" x="954" y="1116" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="511978803" x="594" y="1170" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="423005751" x="594" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1980299961" x="594" y="1206" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1429195453" x="594" y="1206" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="619532419" x="1170" y="1062" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="COp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1418544482" x="1116" y="1062" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="447486701" x="1224" y="1080" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="COp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1747555084" x="1224" y="1080" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="931736097" x="1422" y="1062" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1813026269" x="1386" y="1062" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="853994740" x="720" y="342" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1566164420" x="684" y="342" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1081149898" x="720" y="648" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="811330165" x="684" y="648" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1817761259" x="594" y="90" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMRp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="753404307" x="630" y="90" w="49" h="38" z="520" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="CMRp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.5" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="434498235" x="594" y="90" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="903372563" x="630" y="54" w="56" h="38" z="530" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCRp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.002" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="672367953" x="594" y="54" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1668151688" x="594" y="54" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCRp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1262417178" x="666" y="144" w="40" h="51" z="10" orient="0" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="CMRp1" />
            <param name="VolI" value="VDCRp1" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="169734434" x="1224" y="1044" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="439528647" x="1224" y="1044" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMRp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="908347981" x="648" y="756" w="40" h="51" z="110" orient="4" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="CMRp2" />
            <param name="VolI" value="VDCRp2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="415949063" x="612" y="684" w="28" h="82" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <User classid="UserCmp" name="" id="426712056" x="1116" y="144" w="40" h="51" z="30" orient="0" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="CMIp1" />
            <param name="VolI" value="VDCIp1" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="839095976" x="684" y="144" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2141711184" x="1080" y="54" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="551145989" x="1080" y="54" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1232031518" x="1116" y="54" w="56" h="38" z="510" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCIp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.002" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="437903751" x="1080" y="90" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2076533675" x="1116" y="90" w="49" h="38" z="500" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="CMIp1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.5" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1840610418" x="1080" y="90" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMIp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="752915894" x="1080" y="846" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1099614821" x="1116" y="846" w="49" h="38" z="180" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="CMIp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.5" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1491094815" x="1080" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1013032314" x="1116" y="810" w="56" h="38" z="170" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCIp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.002" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1514962320" x="1080" y="810" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1251015138" x="1080" y="810" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="953610890" x="594" y="810" w="46" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCRp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1472736957" x="594" y="810" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1956089330" x="630" y="810" w="56" h="38" z="140" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="VDCRp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.002" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="851543514" x="594" y="846" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1037883414" x="630" y="846" w="49" h="38" z="160" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="CMRp2" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="0.5" />
            <param name="Units" value="pu" />
            <param name="mrun" value="1" />
            <param name="Pol" value="0" />
            <param name="Min" value="-0.2" />
            <param name="Max" value="1.2" />
            <param name="UseSignalName" value="0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="784713799" x="594" y="846" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMRp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1557382688" x="1116" y="756" w="40" h="51" z="130" orient="4" link="-1" defn="master:multimeter" q="4">
          <paramlist link="-1" name="" crc="83966017">
            <param name="MeasI" value="1" />
            <param name="MeasV" value="1" />
            <param name="MeasP" value="0" />
            <param name="MeasQ" value="0" />
            <param name="RMS" value="0" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Dis" value="0" />
            <param name="CurI" value="CMIp2" />
            <param name="VolI" value="VDCIp2" />
            <param name="P" value="" />
            <param name="Q" value="" />
            <param name="Vrms" value="" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="" />
            <param name="Qd" value="" />
            <param name="Vd" value="" />
            <param name="IRMS" value="0" />
            <param name="BaseA" value="1.0" />
            <param name="Crms" value="" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1757700973" x="666" y="756" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="939190595" x="1224" y="1242" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMRp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1480151527" x="1224" y="1242" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1218859443" x="1386" y="1260" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="2030559898" x="1422" y="1260" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1271869585" x="1224" y="1278" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="367427955" x="1224" y="1278" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="COp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1425082290" x="1116" y="1278" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="653365354" x="1170" y="1278" w="32" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="COp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1022068675" x="954" y="1332" w="32" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IOp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="387829787" x="1116" y="1314" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1913847020" x="954" y="1314" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="1831661252" x="954" y="1296" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1583257262" x="1170" y="1314" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1267448019" x="954" y="1296" w="46" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="VDCIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="903901388" x="954" y="1314" w="38" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="CMIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:RectCC" id="192002120" x="1332" y="1260" w="112" h="100" z="330" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:RectCC" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="1762598225" x="270" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="528248508" x="1494" y="432" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="436778614" x="414" y="288" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="807277918" x="414" y="594" w="118" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="113476527" x="720" y="324" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RKB" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1236301800" x="684" y="324" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Frame classid="GraphFrame" name="frame" x="360" y="1476" w="576" h="486" id="1052979088" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Rectifier : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="1052979088" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1983884010" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Currents" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1983884010" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve name="CMRp1" link="753404307" color="0" bold="0" show="255" mode="0" classid="Curve" id="130868871" />
            <Curve name="CMRp2" link="1037883414" color="0" bold="0" show="255" mode="0" classid="Curve" id="1896055627" />
          </Graph>
          <Graph classid="OverlayGraph" id="1930974011" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1930974011" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve name="VDCRp1" link="903372563" color="0" bold="0" show="255" mode="0" classid="Curve" id="1314435687" />
            <Curve name="VDCRp2" link="1956089330" color="0" bold="0" show="255" mode="0" classid="Curve" id="1665309441" />
          </Graph>
          <Graph classid="OverlayGraph" id="814863317" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="814863317" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="126343728" name="AORp1" link="244523132" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="2130449491" name="AORp2" link="2111950255" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1008" y="1476" w="576" h="486" id="15430809" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Inverter : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="15430809" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1964575334" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Currents" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.100000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1964575334" name="">
              <param name="ymin" value="-0.2" />
              <param name="ymax" value="1.2" />
            </paramlist>
            <Curve name="CMIp2" link="1099614821" color="0" bold="0" show="255" mode="0" classid="Curve" id="1787031226" />
            <Curve name="CMIp1" link="2076533675" color="0" bold="0" show="255" mode="0" classid="Curve" id="2067049203" />
          </Graph>
          <Graph classid="OverlayGraph" id="291769654" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="Voltage" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="291769654" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve name="VDCIp1" link="1232031518" color="0" bold="0" show="255" mode="0" classid="Curve" id="1142631491" />
            <Curve name="VDCIp2" link="1013032314" color="0" bold="0" show="255" mode="0" classid="Curve" id="142684781" />
          </Graph>
          <Graph classid="OverlayGraph" id="1467345273" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="10.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1467345273" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="931967744" name="AOIp1" link="1383655128" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="357054679" name="AOIp2" link="1573726809" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="360" y="2016" w="576" h="396" id="694281364" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="694281364" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1668235026" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.500000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1668235026" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve name="VacR" link="1909051618" color="0" bold="0" show="255" mode="0" classid="Curve" id="493229792" />
            <Curve name="Vac (rms)" link="131433527" color="0" bold="0" show="255" mode="0" classid="Curve" id="1281905858" />
          </Graph>
          <Graph classid="OverlayGraph" id="81241137" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="200.000000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="81241137" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1179078282" name="PR" link="1222145773" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="1615633638" name="QR" link="1269300182" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Frame classid="GraphFrame" name="frame" x="1008" y="2016" w="576" h="396" id="2036784123" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value=" " />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
          </paramlist>
          <paramlist link="2036784123" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="0.5" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1485442057" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.000100" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1485442057" name="">
              <param name="ymin" value="-1.5" />
              <param name="ymax" value="1.5" />
            </paramlist>
            <Curve name="VacI" link="696569912" color="0" bold="0" show="255" mode="0" classid="Curve" id="1148983032" />
            <Curve name="VacI (rms)" link="1001818504" color="0" bold="0" show="255" mode="0" classid="Curve" id="229525574" />
          </Graph>
          <Graph classid="OverlayGraph" id="1791501426" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="gridvalue" value="0.200000" />
              <param name="yintervalue" value="0.000000" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
            </paramlist>
            <paramlist link="1791501426" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="998738647" name="PI" link="1094735570" color="0" bold="0" show="-1" mode="0" />
            <Curve classid="Curve" id="1872588376" name="QI" link="1485498276" color="0" bold="0" show="-1" mode="0" />
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" name="" id="1966935369" x="900" y="1062" w="118" h="226" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="216" />
          <vertex x="108" y="216" />
        </Wire>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:RectPole" id="2050422792" x="612" y="594" w="173" h="184" z="390" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:RectPole" q="4">
          <paramlist link="-1" name="" crc="49152589">
            <param name="Des" value="RP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:RectPole" id="1220988239" x="612" y="288" w="173" h="184" z="460" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:RectPole" q="4">
          <paramlist link="-1" name="" crc="49152589">
            <param name="Des" value="RP1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:InverterPole" id="1284329644" x="1152" y="594" w="231" h="184" z="290" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:InverterPole" q="4">
          <paramlist link="-1" name="" crc="49152589">
            <param name="Des" value="IP2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:InvCtrl" id="1055520178" x="1062" y="1080" w="113" h="135" z="300" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:InvCtrl" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <User classid="UserCmp" name="HVDC_Bipolar_1000MW_500kV:InvCtrl" id="1223735480" x="1062" y="1296" w="113" h="135" z="280" orient="0" link="-1" defn="HVDC_Bipolar_1000MW_500kV:InvCtrl" q="4">
          <paramlist link="-1" name="" crc="48221308" />
        </User>
        <Wire classid="WireOrthogonal" name="" id="962490322" x="1062" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="760174279" x="684" y="630" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="206608974" x="1062" y="630" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1666041046" x="720" y="630" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="244523132" x="1692" y="1062" w="49" h="38" z="370" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="AORp1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.295779513082320876798154814105" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="553807440" name="" x="1692" y="1062" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1391885451" x="1638" y="1062" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="984926334" x="1638" y="1098" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AORp2" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="531492712" name="" x="1692" y="1098" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="2111950255" x="1692" y="1098" w="49" h="38" z="360" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="AORp2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.295779513082320876798154814105" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1573726809" x="1692" y="1170" w="49" h="38" z="340" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="AOIp2" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.295779513082320876798154814105" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1245808508" name="" x="1692" y="1170" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="290175776" x="1638" y="1170" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="529434952" x="1638" y="1134" w="38" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="AOIp1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1496287349" name="" x="1692" y="1134" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:pgb" id="1383655128" x="1692" y="1134" w="49" h="38" z="350" orient="0" defn="master:pgb" link="-1" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="AOIp1" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="57.295779513082320876798154814105" />
            <param name="Units" value="deg" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="2119427360" x="288" y="270" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="208557754" x="288" y="270" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="PR" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1222145773" x="324" y="270" w="38" h="38" z="480" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="PR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1269300182" x="324" y="234" w="38" h="38" z="490" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="QR" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1418939851" x="288" y="234" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="QR" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1278909567" x="288" y="234" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2080738699" x="1458" y="216" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="1101561838" x="1458" y="216" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="QI" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1485498276" x="1494" y="216" w="38" h="38" z="450" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="QI" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MVAr" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1094735570" x="1494" y="252" w="38" h="38" z="430" orient="0" link="-1" defn="master:pgb" q="4">
          <paramlist link="-1" name="" crc="25850285">
            <param name="Name" value="PI" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Scale" value="1" />
            <param name="Units" value="MW" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Min" value="-2.0" />
            <param name="Max" value="2.0" />
            <param name="UseSignalName" value="1" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="149865917" x="1458" y="252" w="18" h="21" z="1" orient="4" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="PI" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1088032447" x="1458" y="252" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1231927528" name="" x="576" y="1098" w="46" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="433794360" x="612" y="1098" w="76" h="34" z="250" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="23537471">
            <param name="G" value="IKB" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1854302070" x="504" y="1098" w="164" h="51" z="200" orient="0" link="-1" defn="master:var" q="4">
          <paramlist link="-1" name="" crc="29663193">
            <param name="Name" value="Bipole Power Order [pu]" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1.2" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.2" />
            <param name="Units" value="pu" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="911103749" name="" x="702" y="1134" w="64" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-54" y="-36" />
        </Wire>
        <User classid="UserCmp" name="" id="918168029" x="1332" y="1008" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1947797310" x="1332" y="1206" w="24" h="21" z="1" orient="2" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="RKB" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="36" y="1476" w="216" h="126" link="-1" id="572061388">
          <Control classid="Slider" name="Tap Rect" link="178454877" id="2079573990" />
          <paramlist>
            <param name="Icon" value="0,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1468829363" name="Bipole Power Order [pu]" link="1854302070" />
        </Frame>
        <Wire classid="WireOrthogonal" id="642057657" name="" x="1008" y="1116" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" id="2132439340" x="954" y="1332" w="64" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="" id="212621124" x="1080" y="1152" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="" id="1653425995" x="1080" y="1368" w="24" h="21" z="1" orient="0" link="-1" defn="master:datalabel" q="4">
          <paramlist link="-1" name="" crc="98359112">
            <param name="Name" value="IKB" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:tpflt" id="605558717" x="1440" y="720" w="68" h="73" z="380" orient="0" link="-1" q="4">
          <paramlist link="-1" name="" crc="91443900">
            <param name="Ctype" value="0" />
            <param name="OpCur" value="0" />
            <param name="Grnd" value="1" />
            <param name="View" value="1" />
            <param name="CLVL" value="0.0 [kA]" />
            <param name="RON" value="0.01 [ohm]" />
            <param name="ROFF" value="1.0E6 [ohm]" />
            <param name="A" value="1" />
            <param name="B" value="1" />
            <param name="C" value="1" />
            <param name="G" value="1" />
            <param name="Ifla" value="" />
            <param name="Iflb" value="" />
            <param name="Iflc" value="" />
            <param name="AG1" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" id="1276873060" x="1476" y="756" w="28" h="10" orient="0">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1603482875" name="" x="1458" y="720" w="10" h="28" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
        <User classid="UserCmp" defn="master:var_switch" id="1996130368" x="1530" y="756" w="80" h="51" z="150" orient="4" link="-1" q="4">
          <paramlist link="-1" name="" crc="43653901">
            <param name="Name" value="Apply Fault" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="0" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
            <param name="conv" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1566" y="702" w="72" h="126" id="972143479" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="1336719337" name="Apply Fault" link="1996130368" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="270" y="1476" w="72" h="126" id="892099461" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="940127170" name="Apply Fault" link="1996130368" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1333865501" name="" x="1080" y="1188" w="10" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="135094849" name="" x="1332" y="1206" w="28" h="46" orient="0">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
          <vertex x="-18" y="-36" />
        </Wire>
        <Line classid="Divider" id="1575628279" name="" x="288" y="936" w="1332" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1509338346" name="" x="288" y="1422" w="1332" h="0" orient="0">
          <paramlist>
            <param name="state" value="0" />
            <param name="color" value="0" />
            <param name="true-color" value="0" />
            <param name="style" value="1" />
            <param name="weight" value="4" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" id="1944792138" x="288" y="936" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="202" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Controllers]]></Sticky>
        <Sticky classid="Sticky" id="1593810827" x="288" y="1422" w="108" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 9pt" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="202" />
            <param name="opacity" value="25" />
          </paramlist><![CDATA[Monitoring and setting control]]></Sticky>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
    </Definition>
  </definitions>
  <List classid="Settings">
    <Settings classid="GraphFrameSettings" id="1290847429" link="2036784123">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1984033012" link="1791501426">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.2" />
        <param name="ymax" value="0.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="399233173" link="1485442057">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.0005" />
        <param name="ymax" value="0.0005" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="252228967" link="694281364">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="5.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1933441344" link="81241137">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-800.0" />
        <param name="ymax" value="800.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1536425037" link="1668235026">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1018951198" link="15430809">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="1.6" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="818138577" link="291769654">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="257617440" link="1964575334">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.7" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="1647902482" link="1052979088">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="xmin" value="0.0" />
        <param name="xmax" value="2.25" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1728193722" link="1930974011">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-1.5" />
        <param name="ymax" value="1.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="562571379" link="1983884010">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.1" />
        <param name="ymax" value="0.7" />
      </paramlist>
    </Settings>
    <Settings classid="GraphFrameSettings" id="99353529" link="532758552">
      <path>
        <ref link="1549322604" />
        <ref link="295570822" />
      </path>
      <paramlist>
        <param name="xmin" value="2.4" />
        <param name="xmax" value="3.5" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1386330121" link="1810535376">
      <path>
        <ref link="1549322604" />
        <ref link="295570822" />
      </path>
      <paramlist>
        <param name="ymin" value="-0.2" />
        <param name="ymax" value="1.2" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1583939314" link="814863317">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="20.0" />
        <param name="ymax" value="100.0" />
      </paramlist>
    </Settings>
    <Settings classid="OverlayGraphSettings" id="1617627287" link="1467345273">
      <path>
        <ref link="1549322604" />
      </path>
      <paramlist>
        <param name="ymin" value="60.0" />
        <param name="ymax" value="160.0" />
      </paramlist>
    </Settings>
  </List>
  <hierarchy>
    <call link="1098028879" name="HVDC_Bipolar_1000MW_500kV:Station" z="-1" view="false" instance="0">
      <call link="1549322604" name="HVDC_Bipolar_1000MW_500kV:Main" z="-1" view="true" instance="0">
        <call link="265173539" name="HVDC_Bipolar_1000MW_500kV:TransLine" z="20" view="false" instance="0" />
        <call link="1910159384" name="HVDC_Bipolar_1000MW_500kV:Rectifier_AC" z="40" view="false" instance="0" />
        <call link="1644317011" name="HVDC_Bipolar_1000MW_500kV:Inverter_AC" z="80" view="false" instance="0" />
        <call link="360273212" name="HVDC_Bipolar_1000MW_500kV:RectFilters" z="90" view="false" instance="0" />
        <call link="1781152464" name="HVDC_Bipolar_1000MW_500kV:InverterFilters" z="100" view="false" instance="0" />
        <call link="774589061" name="HVDC_Bipolar_1000MW_500kV:TransLine" z="120" view="false" instance="1" />
        <call link="295570822" name="HVDC_Bipolar_1000MW_500kV:MasterPOCntrl" z="260" view="false" instance="0" />
        <call link="1223735480" name="HVDC_Bipolar_1000MW_500kV:InvCtrl" z="280" view="false" instance="0">
          <call link="1188458044" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="240" view="false" instance="0" />
          <call link="1066960516" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="280" view="false" instance="1" />
        </call>
        <call link="1284329644" name="HVDC_Bipolar_1000MW_500kV:InverterPole" z="290" view="false" instance="0" />
        <call link="1055520178" name="HVDC_Bipolar_1000MW_500kV:InvCtrl" z="300" view="false" instance="1">
          <call link="1188458044" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="240" view="false" instance="2" />
          <call link="1066960516" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="280" view="false" instance="3" />
        </call>
        <call link="474816485" name="HVDC_Bipolar_1000MW_500kV:InverterPole" z="310" view="false" instance="1" />
        <call link="1904713092" name="HVDC_Bipolar_1000MW_500kV:RectCC" z="320" view="false" instance="1">
          <call link="1545340519" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="80" view="false" instance="5" />
        </call>
        <call link="192002120" name="HVDC_Bipolar_1000MW_500kV:RectCC" z="330" view="false" instance="0">
          <call link="1545340519" name="HVDC_Bipolar_1000MW_500kV:PI_AntiWindUp" z="80" view="false" instance="4" />
        </call>
        <call link="2050422792" name="HVDC_Bipolar_1000MW_500kV:RectPole" z="390" view="false" instance="0" />
        <call link="1220988239" name="HVDC_Bipolar_1000MW_500kV:RectPole" z="460" view="false" instance="1" />
      </call>
    </call>
  </hierarchy>
</project>